# QMS Document Inventory & Structure Report

**Prepared:** 2026-03-16  
**Prepared for:** Ethan Rao, Director R&D, QA, Regulatory Affairs  
**Scope:** Complete inventory of all QMS documents in the SilqQMS project repository  
**Purpose:** Input artifact for gap analysis against ISO 13485:2016, 21 CFR Part 820 (QMSR), and applicable regulatory standards

---

## Section 1: Executive Summary

### Total Document Counts

| Metric | Count |
|--------|-------|
| **Total QMS files across all 16 subsystems** | **969** |
| **Root-level QMS-relevant files** | **17** |
| **Grand total QMS-relevant files** | **986** |

### Breakdown by Document Type

| Document Type | Count |
|---------------|-------|
| SOPs (QM.SLQ series) | 46 |
| Work Instructions (WI) | 2 (QM.SLQ011, QM.SLQ014) |
| Forms (FM-series) | 41 |
| Templates (TMP-series) | 22 |
| Travelers (TR-series) | 1 |
| Verification & Validation Reports/Protocols (VV.SLQ series) | 60 |
| Specifications (SP-, L.SLQ, BOM, etc.) | ~55 |
| Manufacturing Records (DHRs, Travelers, CoAs, QC Reports) | ~75 |
| Employee Training Records | ~186 |
| Purchase Orders | ~145 |
| Supplier Assessments & Certificates | ~89 |
| Audit Records | 31 |
| Risk Management Documents | 6 |
| Regulatory Submissions (510(k)s, FDA Registration) | ~35 |
| Product Complaint Files | ~20 |
| eMDR Submissions | ~8 |
| Management Review Records | 7 (including root-level MR2025V1.pdf) |
| CAPA Records | 2 (CAPA001.pdf + CAPA Log) |
| NCMR Records | 1 |
| Other (Sales Orders, Packing Slips, etc.) | ~15 |

### Breakdown by File Format

| Format | Estimated Count |
|--------|----------------|
| PDF | ~700 |
| DOCX | ~180 |
| XLSX | ~25 |
| PPTX | ~5 |
| ZIP | ~15 |
| XML/HTML | ~8 |
| Other (MSG, DYMO, DOC) | ~3 |

### Date Range of Documents

- **Earliest:** 2019 (PO 0000001, 510(k) K192034 submission)
- **Most recent:** 2026-03 (MR2025 management review, Equipment ST-016 transfer from FileHold)

### Key Observations

1. **CAPAs 2025-002 and 2025-003 are not yet on file.** The CAPA folder contains only CAPA001.pdf and the CAPA Log. CAPAs 2025-002 and 2025-003 (generated by the FDA 483 observations) are expected to be uploaded in the future.
2. **MR2025V1.pdf is misplaced at the project root** instead of in `ManagementReviewMeetings/MR2025/`. No MR2025 subfolder exists yet.
3. **Multiple root-level files need filing:** Manufacturing procedure, supplier list, equipment master list, training matrix, and several sales order documents are at the project root rather than in their respective subsystem folders.
4. **The QMS is comprehensive** with 46 SOPs/WIs covering document control, design controls, risk management, purchasing, CAPA, audits, complaints, manufacturing, and post-market surveillance.
5. **The FDA QMSR (effective Feb 2, 2026) requires review** of all SOPs referencing legacy 21 CFR 820 clauses to ensure alignment with the ISO 13485-harmonized structure.

---

## Section 2: Complete File Tree

### 2.1 Top-Level Structure

```
SilqQMS/
├── Audits/                            (31 files)
├── CAPAs/                             (2 files)
├── DHF/                               (60 files)
├── EmployeeTraining/                  (186 files)
├── Equipment/                         (121 files)
├── Forms, Templates, and Travelers/   (65 files)
├── ManagementReviewMeetings/          (6 files)
├── Manufacturing/                     (107 files)
├── NCMR/                              (1 file)
├── PostMarketSurviellance/            (54 files)
├── Purchasing/                        (146 files)
├── QM Documents/                      (46 files)
├── RegulatoryStandards&Approvals/     (35 files)
├── RiskManagement/                    (6 files)
├── Suppliers/                         (89 files)
├── Supplies/                          (14 files)
│
├── [ROOT-LEVEL QMS FILES - MISPLACED]
│   ├── 0000145.pdf
│   ├── 0000290.pdf
│   ├── 2025 Sales Orders.pdf
│   ├── Equipment Requirements Form, Equip ID ST-012 - Weighing Scale.pdf
│   ├── MP-C.SLQ001 B Manufacturing Procedure. Suspension Processing.docx
│   ├── MR2025V1.pdf
│   ├── Packing Slips.pdf
│   ├── SAS TCI.pdf
│   ├── SILQ Approved Supplier List Feb 2025.docx
│   ├── Silq Equipment Master List.xlsx
│   ├── SILQ Training Matrix.xlsx
│   ├── SO_0000037.pdf
│   ├── SO_0000125.pdf
│   ├── SO_0000297.pdf
│   ├── SO_Sales Order February.pdf
│   ├── SO_Sales Order February.pdf_page_10.pdf
│   ├── SO_SalesOrder2.pdf
│   └── SO_SalesOrder2_January 2026.pdf
```

### 2.2 Audits/

```
Audits/
├── Silq Technologies Corp EIR_reviewed FDA insp rep 11.17.25.pdf
├── FDA2025/
│   ├── 2025 Div 2 South FORM-000300_Inspectional Handout OII.pdf
│   ├── FDA Form 483 Dated 16 Oct 2025 f326708.pdf
│   ├── Silq FDA 483 Response.pdf
│   └── Silq Technologies Corp EIR_reviewed FDA insp rep 11.17.25.pdf
├── IA2022/
│   ├── Agenda - SILQ (Nov 2022).pdf
│   ├── Audit Attendance Sheet - Final.pdf
│   ├── Audit Plan - SILQ (Nov 2022) - Signed.pdf
│   ├── Audit Report - SIL IAR-2022-01 - Final.pdf
│   ├── Certificate of Internal Audit - Audit 22-02 (signed).pdf
│   ├── F-0028 Ver C DGII 21 CFR, Part 803 & 806 Checklist - Silq (Nov 2022) - Final.pdf
│   └── F-0080 Ver A DGII ISO 13485-2016 Checklist - SILQ (Nov 2022) - Final.pdf
├── IA2023/
│   ├── Agenda - SILQ (Nov 2023) Rev A.pdf
│   ├── Audit Plan - SILQ (Nov 2023) Rev A - Signed.pdf
│   ├── Audit Report - SIL IAR-2023-01.pdf
│   ├── Certificate of Internal Audit, Audit No 23-01.pdf
│   ├── F-0028 Ver C DGII 21 CFR, Part 803 & 806 Checklist - Silq (Nov 2023).pdf
│   └── F-0080 Ver A DGII ISO 13485-2016 Checklist - SILQ (Nov 2023).pdf
└── IA2024/
    ├── Agenda - SILQ (Jan 2025).pdf
    ├── Agenda - SILQ (Nov 2023) Rev A.pdf  [DUPLICATE from IA2023]
    ├── Audit 24-01 A Certificate of Internal Audit.pdf
    ├── Audit Attendance Sheet - (Jan 2025).pdf
    ├── Audit Plan - SILQ (Jan 2025).pdf
    ├── Audit Plan - SILQ (Nov 2023) Rev A - Signed.pdf  [DUPLICATE from IA2023]
    ├── Audit Report - SIL IAR-2023-01.pdf  [DUPLICATE from IA2023]
    ├── Audit Report - SIL IAR-2025-01 - Final.pdf
    ├── Certificate of Internal Audit, Audit No 23-01.pdf  [DUPLICATE from IA2023]
    ├── F-0028 Ver C DGII 21 CFR, Part 803 & 806 Checklist - Silq (Jan 2025).pdf
    ├── F-0028 Ver C DGII 21 CFR, Part 803 & 806 Checklist - Silq (Nov 2023).pdf  [DUPLICATE from IA2023]
    ├── F-0080 Ver A DGII ISO 13485-2016 Checklist - SILQ (Jan 2025).pdf
    └── F-0080 Ver A DGII ISO 13485-2016 Checklist - SILQ (Nov 2023).pdf  [DUPLICATE from IA2023]
```

### 2.3 CAPAs/

```
CAPAs/
├── CAPA001.pdf
└── SILQ CAPA Log.xlsx
```

### 2.4 DHF/

```
DHF/
├── VV.SLQ001 A Test Report, In-Vitro Bacterial Adhesion Comparative Study.docx
├── VV.SLQ002 A Test Protocol, Crystal Violet Absorbance, Silq Surface Treatment.docx
├── VV.SLQ003 A Test Protocol, Coating Adherence Verification, Silq Surface Treatment.docx
├── VV.SLQ004 A Test Protocol, Lubricity Durability Study, Silq Surface Treatment.docx
├── VV.SLQ005 A Test Report, Crystal Violet Absorbance, Silq Surface Treatment.docx
├── VV.SLQ006 A Test Report, Coating Adherence Verification, Silq Surface Treatment.docx
├── VV.SLQ007 A Attachment 1 Test Report, Lubricity Durability Study, Silq Surface Treatment.xlsx
├── VV.SLQ007 A Test Report, Lubricity Durability Study, Silq Surface Treatment.docx
├── VV.SLQ008 A Test Protocol, Saline Soak Stability Experiment, Silq Surface Treatment.docx
├── VV.SLQ009 A Attachment 1 - Absorbance Results, Saline Soak Stability Experiment.xlsx
├── VV.SLQ009 A Test Report, Saline Soak Stability Experiment, Silq Surface Treatment.docx
├── VV.SLQ010 A Master Validation Plan, Suspension.docx
├── VV.SLQ011 A Installation Qualification Protocol, Diafiltration System.docx
├── VV.SLQ012 A Installation Qualification Protocol, Peristaltic Pump.docx
├── VV.SLQ013 A Installation Qualification Protocol, Pneumatic Drum Stirrer.docx
├── VV.SLQ014 A Installation Qualification Protocol, Waste Diaphragm Pump.docx
├── VV.SLQ015 A Installation Qualification Protocol, Floor Scale, Concentrate Reactor.docx
├── VV.SLQ016 A Installation Qualification Protocol, Floor Scale, Suspension.docx
├── VV.SLQ017 A Installation Qualification Protocol, Weighing Scale.docx
├── VV.SLQ019 A [Report + 4 Attachments] Installation Qualification, Diafiltration System, ST-005
├── VV.SLQ020 A [Report + 3 Attachments] Installation Qualification, Peristaltic Pump, ST-008
├── VV.SLQ021 A [Report + 2 Attachments] Installation Qualification, Pneumatic Drum Stirrer, ST-009
├── VV.SLQ022 A [Report + 3 Attachments] Installation Qualification, Waste Diaphragm Pump, ST-004
├── VV.SLQ023 A [Report + 4 Attachments] Installation Qualification, Floor Scale, Conc Reactor, ST-006
├── VV.SLQ024 A [Report + 4 Attachments] Installation Qualification, Floor Scale, Suspension, ST-007
├── VV.SLQ025 A [Report + 4 Attachments] Installation Qualification, Weighing Scale, ST-012
├── VV.SLQ026 A Installation Qualification Protocol, UV-Visible Spectrophotometer.docx
├── VV.SLQ028 B Test Protocol, Suspension Shelf Life Evaluation, Silq Surface Treatment.docx
└── VV.SLQ029 A [Report + 7 Attachments] Test Report, Suspension Shelf Life Evaluation, 2 Year Aged
```

### 2.5 EmployeeTraining/

```
EmployeeTraining/
├── SILQ Training Matrix.xlsx
├── BrianMcVerry/      (28 files - Training Program, E-Sig, Resume, SOP training records, QSR annual 2022-2025)
├── ChrisTurner/       (28 files - Training Program, E-Sig, Resume, SOP training records, QSR annual 2022-2025)
├── ChuckGreiner/      (22 files - Training Program, E-Sig, Resume, SOP training records, QSR annual 2022-2025)
├── EthanRao/          (30 files - Training Program, E-Sig, Resume, SOP training records, QSR annual 2022-2025)
├── NaHe/              (20 files - Training Program, E-Sig, Resume, SOP training records, QSR annual 2023-2025)
├── TomDowney/         (17 files - Training Program, E-Sig, Resume, SOP training records, QSR annual 2022-2025)
├── VerneSharma/       (20 files - Training Program, E-Sig, Resume, SOP training records, QSR annual 2021-2025)
└── JobDescriptions/
    ├── Silq Job Description Chief Financial Officer.pdf
    ├── Silq Job Description Chief Technology Officer.pdf
    ├── Silq Job Description Director or Manager Manufacturing.pdf
    ├── Silq Job Description Director or Manager R&D.pdf
    ├── Silq Job Description President_CEO.pdf
    ├── Silq Job Description Quality Specialist.pdf
    ├── Silq Job Description Research Scientist.pdf
    ├── Silq Job Description VP of QA.pdf
    └── Silq Job Description VP of RA CA.pdf
```

### 2.6 Equipment/

```
Equipment/
├── Silq Equipment Master List.xlsx
├── ST-001/  (3 files - ERF, Spec SP-E.SLQ001 A, Attachment)
├── ST-002/  (4 files - ERF, Spec SP-E.SLQ002 A, 2 Attachments)
├── ST-003/  (4 files - ERF, Spec SP-E.SLQ003 B, 2 Attachments)
├── ST-004/  (6 files - ERF, Service Log, Spec SP-E.SLQ004 A, 3 Attachments)
├── ST-005/  (6+ files + subfolders with transfer docs, PM/Cal, datasheets, CoCs, drawings, DoC)
├── ST-006/  (4 files - ERF, Service Log, Spec SP-E.SLQ007 A, Attachment)
├── ST-007/  (3 files - ERF, Service Log, Spec SP-E.SLQ009 B + Attachment)
├── ST-008/  (4 files - E.SLQ008, ERF, Service Log, Spec SP-E.SLQ011 B + Attachment)
├── ST-009/  (3 files - E.SLQ009, ERF, Service Log)
├── ST-010/  (3 files - ERF, Spec SP-E.SLQ010 B, Attachment)
├── ST-011/  (6 files - ERF, Service Log, Fume Hood Survey, HVAC Report, Spec SP-E.SLQ011 B + Attachment)
├── ST-012/  (10 files - ERF, Service Log, Spec SP-E.SLQ012 B + Attachment, Tag Out/In, Cal Reports 2022 & 2024)
├── ST-013/  (6 files - ERF, Service Log, Spec SP-E.SLQ013 B + Attachment, Tag Out, Cal Cert)
├── ST-014/  (4 files - ERF, Spec SP-E.SLQ014 A, 2 Attachments)
├── ST-015/  (6 files - ERF, Service Log, Factory Cal, Spec SP-E.SLQ015 A + 2 Attachments)
└── ST-016/  (6 files - Spec SP-E.SLQ016 A + Attachment, ZIP + extracted subfolder with ERF, Service Log, PM)
```

### 2.7 Forms, Templates, and Travelers/

```
Forms, Templates, and Travelers/
├── Forms/         (41 files: FM1 through FM8 series)
├── Templates/     (22 files: TMP1 through TMP3 series)
└── Travelers/     (1 file: TR-C.SLQ001 B)
```

### 2.8 ManagementReviewMeetings/

```
ManagementReviewMeetings/
├── MR2022/
│   ├── 2022 Management Review Meeting Minutes 21Dec2022.pdf
│   └── 2022 Management Review slides 21Dec2022.pptx
├── MR2023/
│   ├── 2023 Management Review Meeting Minutes 02Feb2024.pdf
│   └── 2023 Management Review slides 02Feb2024.pptx
└── MR2024/
    ├── 2024 Management Review Meeting Minutes 11Feb2025.pdf
    └── 2024 Management Review slides 11Feb2025.pptx
[NOTE: No MR2025/ subfolder. MR2025V1.pdf is at the project root.]
```

### 2.9 Manufacturing/

```
Manufacturing/
├── C.SLQ001/  (Suspension)
│   ├── BOM-C.SLQ001 C Bill of Materials, Suspension.xlsx
│   ├── BOR-C.SLQ001 A Bill of Reference, Suspension.pptx
│   ├── C.SLQ001DHRs/
│   │   ├── Lot2209-01-1/  (4 files: CoA, DHR Approval, Traveler, QC Report)
│   │   ├── Lot2209-01-2/  (4 files: CoA, DHR Approval, Traveler, QC Report)
│   │   ├── Lot2302-01-1/  (4 files: CoA, DHR, DHR Approval, QC Report)
│   │   ├── Lot2302-01-2/  (4 files: CoA, DHR, DHR Approval, QC Report)
│   │   ├── Lot2502-01-1/  (4 files: CoA, DHR Approval, QC Report, Traveler)
│   │   └── Lot2502-01-2/  (4 files: CoA, DHR Approval, QC Report, Traveler)
│   ├── C.SLQ001WorkOrders/
│   │   └── WorkOrders.zip
│   ├── EnvironmentalMonitoring/
│   │   ├── Silq Environmental Monitoring Log.pdf
│   │   ├── Water quality report 20 Sep 2022.pdf
│   │   ├── Water quality report 29 Aug 2022.pdf
│   │   ├── Water quality report CH 2371431 - Sampled 28 Feb 2023.pdf
│   │   └── Water Quality Report CH 2570004 - Sampled 10 Jan 2025.pdf
│   ├── M.SLQ001RIs/  (Receiving Inspections)
│   │   ├── LotCRYLK/  (2 files: RI form, CoA)
│   │   ├── LotLBSEE/  (4 files: Packing list, Memo, RI form, CoA)
│   │   └── LotMY27B/  (2 files: RI form, CoA)
│   ├── ManufacturingProcedures/
│   │   ├── MP-C.SLQ001 B Manufacturing Procedure. Suspension Processing.docx
│   │   └── OM.SLQ001 A Operations Manufacturing Procedure, Fume Hood.docx
│   ├── QualityControl/
│   │   └── QC-C.SLQ001 B Quality Control Procedure Suspension Analysis.docx
│   └── Specifications/
│       ├── L.SLQ005.zip
│       ├── SP-C.SLQ001 B Specification, Suspension.docx
│       ├── SP-C.SLQ002 A Source Control Specification, Label Stock.docx
│       ├── SP-C.SLQ003 A Source Control Specification, Drum, Plastic, 55 gallon.docx
│       └── SP-M.SLQ001 C Source Control Specification, Polymeric Dispersion Solution, Unpurified.docx
│
└── ClearTract Foley Catheters/
    ├── DMRs/
    │   ├── DMR SLQ-211410SPT.pdf
    │   ├── DMR SLQ-211610SPT.pdf
    │   └── DMR SLQ-211810SPT.pdf
    ├── Labeling/
    │   ├── L.SLQ001 A ClearTract 2 Way Foley Catheter Brochure.pdf
    │   ├── L.SLQ011 B Silq ClearTract Brochure Bi-Fold.pdf
    │   ├── L.SLQ012 B Silq ClearTract Brochure.pdf
    │   └── L.SLQ013 A Silq ClearTract Flyer.pdf
    ├── OperatingProcedures/
    │   ├── OM.SLQ002 A Quality Control Procedure, Surface Treatment Verification, Crystal Violet.docx
    │   ├── OM.SLQ003 A Quality Control Procedure, Crystal Violet Absorbance.docx
    │   └── OM.SLQ004 A Quality Control Procedure, Coating Adherence Verification.docx
    ├── QualityControlProcedures/
    │   └── QC-E.SLQ015 A Quality Control Qualification Procedure, Jenway 7205 Spectrophotometer.docx
    ├── SLQ-211410SPT/
    │   └── LotSLQ-1192024/  (3 files: DHR, CV Results, Coating Adherence Results)
    ├── SLQ-211610SPT/
    │   ├── LotSLQ-05012025/  (3 files: DHR, OM.SLQ003, OM.SLQ004)
    │   └── LotSLQ-11202024/  (3 files: DHR, CV Results, Coating Adherence Results)
    ├── SLQ-211810SPT/
    │   ├── LotSLQ-01242025/  (3 files: DHR, OM.SLQ003, OM.SLQ004)
    │   ├── LotSLQ-05022025/  (3 files: DHR, OM.SLQ003, OM.SLQ004)
    │   ├── LotSLQ-11182024/  (3 files: DHR, CV Results, Coating Adherence Results)
    │   └── LotSLQ-81020515241/  (3 files: DHR, OM.SLQ003, OM.SLQ004)
    └── Specifications/
        ├── PS-0006 Rev H_signed.pdf
        ├── L.SLQ002/  (4 files: IFU artwork + spec, DOCX + PDF)
        ├── L.SLQ003/  (3 files: Pouch label artwork + spec)
        ├── L.SLQ004/  (3 files: Shipper Box label artwork + spec)
        ├── L.SLQ006/  (3 files: Carton label artwork + spec)
        ├── L.SLQ007/  (4 files: SPT IFU artwork + spec)
        ├── L.SLQ008/  (3 files: SPT Pouch label artwork + spec)
        ├── L.SLQ009/  (3 files: SPT Carton label artwork + spec)
        └── L.SLQ010/  (3 files: SPT Shipper Box label artwork + spec)
```

### 2.10 NCMR/

```
NCMR/
└── NCMR-0001.pdf
```

### 2.11 PostMarketSurviellance/

```
PostMarketSurviellance/
├── eMDRs/
│   ├── ci251215225446...html
│   ├── ci251215225446...xml
│   ├── ci251215225630...html
│   ├── ci251215225630...xml
│   ├── SilqeMDR001/  (manifest.xml, SilqeMDR001.xml)
│   └── SilqeMDR002/  (manifest.xml, SilqeMDR002.xml)
├── ProductComplaints/
│   ├── SILQ Complaints and Reportable Events Log.xlsx
│   ├── 2021001/  (2 files: Response Letter, PCF)
│   ├── 2022001/  (4 files: DHR, Inspection Record, PCF, Test Method)
│   ├── 2022002/  (6 files: Source sheets, DHR, Inspection Record, PCF, Device Deficiency, Test Method)
│   ├── 2022003/  (5 files: DHR, Inspection Record, PCF, Deficiency notes, Test Method)
│   ├── 2023001/  (2 files: DHR, PCF)
│   ├── 2023002/  (2 files: DHR, PCF)
│   ├── 2023003/  (2 files: Email MSG, PCF)
│   ├── 2023004.pdf
│   ├── 2024001.pdf
│   ├── 2024002.pdf
│   ├── 2024003/  (2 files: Acknowledgement Letter, PCF)
│   ├── 2024004.pdf
│   └── PCF 2025001.pdf
└── STC001/
    ├── STC-001 Foley Catheter Handling Instructions Following Removal Rev C 23Nov2022.pdf
    ├── STC-001 Rev F Randomized Study of Silq Urinary Catheter 02 Mar 2022.pdf
    ├── STC-001.WI A Randomized Envelope Creation 09 23 2021.pdf
    └── STC001CRFs/
        ├── STC-001 A Adverse Event CRF 20 Sept 2021.pdf
        ├── STC-001 A Concomitant Medications CRF 20 Sept 2021.pdf
        ├── STC-001 A Device Deficiency CRF 20 Sept 2021.pdf
        ├── STC-001 A Early Withdrawal Visit CRF 20 Sept 2021.pdf
        ├── STC-001 A Protocol Deviations CRF 20 Sept 2021.pdf
        ├── STC-001 A Questionnaire CRF 20 Sept 2021.pdf
        ├── STC-001 A Study Exit CRF 20 Sept 2021.pdf
        ├── STC-001 A Unscheduled Visit 20 Sept 2021.pdf
        ├── STC-001 B Day 1 Catheter Insertion CRF 24Mar2022.pdf
        ├── STC-001 B InclusionExclusion CRF 11 Mar 2022.pdf
        ├── STC-001 B Visit 3 Catheter Removal CRF 24Mar2022.pdf
        └── STC-001 C Screening CRF 24Mar2022.pdf
```

### 2.12 Purchasing/

```
Purchasing/
├── SILQ PO Log.xlsx
├── POs.zip
└── POs/  (145 individual PO PDFs: PO 0000001 through PO 0000175)
```

### 2.13 QM Documents/

```
QM Documents/
├── QM.SLQ001 A Document Control SOP.DOCX
├── QM.SLQ002 B Good Documentation Practices SOP.docx
├── QM.SLQ003 B Employee Training SOP.docx
├── QM.SLQ004 A Design Control Program SOP.docx
├── QM.SLQ005 B Design Project Planning SOP.docx
├── QM.SLQ006 A Design Input SOP.docx
├── QM.SLQ007 A Design Output SOP.docx
├── QM.SLQ008 A Design Review SOP.docx
├── QM.SLQ009 A Design VV SOP.docx
├── QM.SLQ010 A Design Transfer SOP.docx
├── QM.SLQ011 A Statistical Techniques WI.docx
├── QM.SLQ012 B Risk Management SOP.docx
├── QM.SLQ013 B Risk Analysis SOP.docx
├── QM.SLQ014 B Electronic Doc System WI.docx
├── QM.SLQ015 B Supplier QA SOP.docx
├── QM.SLQ016 C CAPA SOP.docx
├── QM.SLQ017 A Internal Audits SOP.docx
├── QM.SLQ018 A Management Review SOP.DOCX
├── QM.SLQ019 C Identification and Traceability SOP.docx
├── QM.SLQ020 D Purchasing Controls SOP.docx
├── QM.SLQ021 D Product Complaint System SOP.docx
├── QM.SLQ022 A Medical Device Reporting.docx
├── QM.SLQ023 A eMDR Submission Work Instruction.docx
├── QM.SLQ025 A Quality Planning SOP.DOCX
├── QM.SLQ026 C Part Number Assignment WI.docx
├── QM.SLQ027 E Quality Manual.docx
├── QM.SLQ028 A Protection of Confidential Patient Information.DOCX
├── QM.SLQ029 A DHR Review and Approval SOP.docx
├── QM.SLQ030 A Advisory Notices and Recalls SOP.docx
├── QM.SLQ032 A Software Validation SOP.docx
├── QM.SLQ033 A Post-Market Surveillance SOP.docx
├── QM.SLQ034 F Organization Chart.docx
├── QM.SLQ035 D Quality Policy.docx
├── QM.SLQ036 E Sales Order SOP.docx
├── QM.SLQ037 A Quality Objectives.docx
├── QM.SLQ038 B Managing Regulatory Inspections.docx
├── QM.SLQ039 B Receiving Inspection SOP.docx
├── QM.SLQ040 B Nonconforming Materials SOP.docx
├── QM.SLQ043 A Work Order SOP.docx
├── QM.SLQ045 A Receiving SOP.docx
├── QM.SLQ046 A Shipping SOP.docx
├── QM.SLQ047 A Process Validation SOP.docx
├── QM.SLQ048 A Device Master Record SOP.docx
├── QM.SLQ049 A Workstation Practices SOP.docx
├── QM.SLQ050 A Calibration and Preventive Maintenance SOP.docx
└── QM.SLQ051 A Environmental Monitoring.docx
```

### 2.14 RegulatoryStandards&Approvals/

```
RegulatoryStandards&Approvals/
├── 510(K)s/
│   ├── K192034/  (6 files: eCopy, Supplement, Acknowledgment, Deficiency, Response, SE Letter)
│   ├── K221625/  (4 files: Acknowledgment, 510k Summary, IFU, SE Letter)
│   └── K222118/  (18 files: Full 510(k) submission, RTA, supplements, correspondence)
├── ASTM/
│   ├── ASTM F623-23.pdf
│   └── ASTM F623-25.pdf
├── FDARegistration/
│   ├── FDA Registered Information.pdf
│   ├── FDARegistration.zip
│   └── Silq Technologies Corporation Small Bus Qualification FDA.pdf
└── ISO/
    ├── ISO 13485 2016 Medical devices Practical Guide.pdf
    ├── ISO_13485_2016.pdf
    └── ISO_20696_2018.pdf
```

### 2.15 RiskManagement/

```
RiskManagement/
├── RM-0018.zip
├── RM-0019.zip
├── RM-0020.zip
├── RM-0021_F_SILQ PFMEA.pdf
├── RM-0094, Rev A_Risk Management, Production & Post-Production Review, SILQ.pdf
└── RM-0141_A_RMF Review, SILQ 2024 - signed 04-16-2025.pdf
```

### 2.16 Suppliers/

```
Suppliers/
├── SILQ Approved Supplier List 04 Jun 2025.pdf
├── BioMDg/           (4 files: Cat II assessments, SA forms)
├── ColePalmer/       (4 files: Re-eval, Profile, Rx360, SA Survey)
├── Culligan/         (1 file: Assessment)
├── DevineGuidance/   (1 file: Assessment)
├── FGL Environmental/(1 file: Assessment)
├── FireFlySci/       (3 files: ISO-17025 certs, SA Survey)
├── FisherScientific/ (4 files: Self-assessment, Re-eval, SA Survey, ISO cert)
├── GlacierTanks/     (2 files: Re-eval, SA Survey)
├── IndependentAirGroups/ (9 files: License, Certifications, Re-eval, SA Survey)
├── McMasterCarr/     (4 files: Org Chart, QM ToC, Re-eval, SA Survey)
├── MedReg/           (1 file: Assessment)
├── MicroPrecision/   (4 files: 17025 cert, Re-eval, Quality Manual, SA Survey)
├── Ningbo/           (3 files: CHR, COA Fr14, COA Fr18)
├── Pathway/          (8 files + 2 audit subfolders: ISO cert, Re-evals, QA Agreement, QM, SA Survey, Audit records)
├── Raglen/           (1 file: Assessment)
├── Repligen/         (5 files: Org Chart, Quality Manual, Re-eval, ISO cert, SA Survey)
├── RichmanChemical/  (4 files: ISO cert, Re-evals 2023 & 2024, SA Survey)
├── Steripax/         (5 files: Org Chart, Business Manual, ISO cert, Re-eval, SA Survey)
├── SupplierAssesmentSchedules/  (4 files: 2022-2025 schedules)
├── TokyoChemicalIndustry/ (7 files: SA Survey, ISO certs, Re-evals 2021-2024)
├── ULine/            (2 files: SA Survey, Re-eval)
├── UnitedStatesPlasticCorp/ (2 files: SA Survey, Re-eval)
└── VWR/              (4 files: SA Survey, Assessment, ISO cert, Re-eval)
```

### 2.17 Supplies/

```
Supplies/
├── Copied from FileHold by user Ethan Rao on 2026-03-10 11-49.zip
├── S.SLQ002.zip
├── S.SLQ008.zip
├── S.SLQ009.zip
├── S.SLQ010.docx
├── S.SLQ011.zip
├── SLQ006/
│   ├── SP-S.SLQ006 B - Attachment 1 - SDS, Deuterium Oxide.pdf
│   └── SP-S.SLQ006 B Source Control Specification, Deuterium Oxide.docx
├── SLQ007.zip
├── SP-S.SLQ001 B Source Control Specification, High Purity Water.docx
├── SP-S.SLQ003 A Source Control Specification, Container, 8.5in x 18in x 6in.docx
├── SP-S.SLQ004 A Source Control Specification, Syringe, 10mL.docx
├── SP-S.SLQ005 A Source Control Specification, pH Strip.docx
└── SP-TF.SLQ001 C Specification, VIS Photo Accuracy Calibration Standard, 400-700nm, HF-0.2.docx
```

### Flagged Files — Misplaced or Duplicate

| File | Current Location | Should Be In | Issue |
|------|-----------------|--------------|-------|
| MR2025V1.pdf | Root | ManagementReviewMeetings/MR2025/ | Misplaced; no MR2025 subfolder exists |
| MP-C.SLQ001 B Manufacturing Procedure. Suspension Processing.docx | Root | Manufacturing/C.SLQ001/ManufacturingProcedures/ | Duplicate — already present in correct folder |
| SILQ Approved Supplier List Feb 2025.docx | Root | Suppliers/ | Superseded by "SILQ Approved Supplier List 04 Jun 2025.pdf" in Suppliers/ |
| Silq Equipment Master List.xlsx | Root | Equipment/ | Duplicate — also present in Equipment/ |
| SILQ Training Matrix.xlsx | Root | EmployeeTraining/ | Duplicate — also present in EmployeeTraining/ |
| Equipment Requirements Form, Equip ID ST-012 - Weighing Scale.pdf | Root | Equipment/ST-012/ | Duplicate — also present in Equipment/ST-012/ |
| SAS TCI.pdf | Root | Suppliers/TokyoChemicalIndustry/ | Supplier Assessment — should be filed |
| 0000145.pdf, 0000290.pdf | Root | Purchasing/POs/ or Sales Orders | Unclear — possibly POs or invoice numbers |
| 2025 Sales Orders.pdf | Root | (No Sales Orders folder) | Needs filing |
| SO_*.pdf (7 files) | Root | (No Sales Orders folder) | Needs filing |
| Packing Slips.pdf | Root | (No Shipping/Logistics folder) | Needs filing |
| Silq Technologies Corp EIR_reviewed FDA insp rep 11.17.25.pdf | Audits/ root & FDA2025/ | Audits/FDA2025/ | Duplicate at two levels |
| IA2024/ folder contains IA2023 duplicates | IA2024/ | IA2023/ only | 6 files duplicated from IA2023 into IA2024 |

---

## Section 3: Document Inventory by Subsystem

### 3.1 Audits — Internal & External Audits

#### a) Document Inventory Table

| Document ID | Title/Filename | Rev | Type | Format | ISO 13485 Clause(s) | 21 CFR 820 Section(s) | Notes |
|-------------|----------------|-----|------|--------|---------------------|----------------------|-------|
| SIL IAR-2022-01 | Audit Report - SIL IAR-2022-01 - Final | — | Report | PDF | 8.2.4 | 820.22 | Internal audit 2022 |
| N/A | Agenda - SILQ (Nov 2022) | — | Record | PDF | 8.2.4 | 820.22 | |
| N/A | Audit Attendance Sheet - Final | — | Record | PDF | 8.2.4 | 820.22 | |
| N/A | Audit Plan - SILQ (Nov 2022) - Signed | — | Record | PDF | 8.2.4 | 820.22 | |
| 22-02 | Certificate of Internal Audit - Audit 22-02 (signed) | — | Certificate | PDF | 8.2.4 | 820.22 | |
| F-0028 Ver C | DGII 21 CFR Part 803 & 806 Checklist - Silq (Nov 2022) | C | Form | PDF | 8.2.4 | 820.22, 803, 806 | |
| F-0080 Ver A | DGII ISO 13485-2016 Checklist - SILQ (Nov 2022) | A | Form | PDF | 8.2.4 | 820.22 | |
| SIL IAR-2023-01 | Audit Report - SIL IAR-2023-01 | — | Report | PDF | 8.2.4 | 820.22 | Internal audit 2023 |
| N/A | Agenda - SILQ (Nov 2023) Rev A | A | Record | PDF | 8.2.4 | 820.22 | |
| N/A | Audit Plan - SILQ (Nov 2023) Rev A - Signed | A | Record | PDF | 8.2.4 | 820.22 | |
| 23-01 | Certificate of Internal Audit, Audit No 23-01 | — | Certificate | PDF | 8.2.4 | 820.22 | |
| F-0028 Ver C | DGII 21 CFR Part 803 & 806 Checklist - Silq (Nov 2023) | C | Form | PDF | 8.2.4 | 820.22 | |
| F-0080 Ver A | DGII ISO 13485-2016 Checklist - SILQ (Nov 2023) | A | Form | PDF | 8.2.4 | 820.22 | |
| SIL IAR-2025-01 | Audit Report - SIL IAR-2025-01 - Final | — | Report | PDF | 8.2.4 | 820.22 | Internal audit 2024 (Jan 2025) |
| 24-01 A | Certificate of Internal Audit | A | Certificate | PDF | 8.2.4 | 820.22 | |
| N/A | Agenda - SILQ (Jan 2025) | — | Record | PDF | 8.2.4 | 820.22 | |
| N/A | Audit Attendance Sheet - (Jan 2025) | — | Record | PDF | 8.2.4 | 820.22 | |
| N/A | Audit Plan - SILQ (Jan 2025) | — | Record | PDF | 8.2.4 | 820.22 | |
| F-0028 Ver C | DGII 21 CFR Part 803 & 806 Checklist - Silq (Jan 2025) | C | Form | PDF | 8.2.4 | 820.22 | |
| F-0080 Ver A | DGII ISO 13485-2016 Checklist - SILQ (Jan 2025) | A | Form | PDF | 8.2.4 | 820.22 | |
| N/A | FDA Form 483 Dated 16 Oct 2025 f326708 | — | Correspondence | PDF | 8.2.4 | 820.22 | 2 observations |
| N/A | Silq FDA 483 Response | — | Report | PDF | 8.2.4 | 820.22 | Response to observations |
| N/A | 2025 Div 2 South FORM-000300 Inspectional Handout OII | — | Record | PDF | 8.2.4 | 820.22 | |
| N/A | Silq Technologies Corp EIR_reviewed FDA insp rep 11.17.25 | — | Report | PDF | 8.2.4 | 820.22 | Establishment Inspection Report |

#### b) Observations

- Internal audits have been conducted annually: 2022, 2023, 2024 (conducted Jan 2025).
- Each audit has a consistent package: Agenda, Plan, Report, Certificate, ISO 13485 checklist, 21 CFR 803/806 checklist.
- **The IA2024 folder contains 6 duplicate files from IA2023** — likely carried over as reference. This should be cleaned up.
- The FDA 2025 external audit resulted in a Form 483 with 2 observations, generating CAPAs 2025-002 and 2025-003.
- The EIR file is duplicated at both `Audits/` root and `Audits/FDA2025/`.

---

### 3.2 CAPAs — Corrective and Preventive Actions

#### a) Document Inventory Table

| Document ID | Title/Filename | Rev | Type | Format | ISO 13485 Clause(s) | 21 CFR 820 Section(s) | Notes |
|-------------|----------------|-----|------|--------|---------------------|----------------------|-------|
| CAPA-001 | CAPA001.pdf | — | Record | PDF | 8.5.2, 8.5.3 | 820.90 | |
| N/A | SILQ CAPA Log | — | Record | XLSX | 8.5.2, 8.5.3 | 820.90 | Log/tracker |
| CAPA 2025-002 | (Not yet on file) | — | — | — | 8.5.2, 8.5.3 | 820.90 | **PENDING UPLOAD** — generated by FDA 483 Obs. 1 |
| CAPA 2025-003 | (Not yet on file) | — | — | — | 8.5.2, 8.5.3 | 820.90 | **PENDING UPLOAD** — generated by FDA 483 Obs. 2 |

#### b) Observations

- **Only 1 completed CAPA on file** (CAPA-001).
- **CAPAs 2025-002 and 2025-003 are expected to be uploaded in the future** — these were generated from the FDA Form 483 (Oct 2025) observations and referenced in the MR2025 Management Review.
- The CAPA Log (XLSX) should track all CAPAs including open ones.
- **Gap:** Limited CAPA history may suggest a young QMS or that prior CAPAs were managed externally (under Hydrophilix heritage documents).

---

### 3.3 DHF — Design History File (Verification & Validation)

#### a) Document Inventory Table

| Document ID | Title | Rev | Type | Format | ISO 13485 Clause(s) | 21 CFR 820 Section(s) | Notes |
|-------------|-------|-----|------|--------|---------------------|----------------------|-------|
| VV.SLQ001 | Test Report, In-Vitro Bacterial Adhesion Comparative Study | A | Report | DOCX | 7.3.6, 7.3.7 | 820.30(f)(g) | |
| VV.SLQ002 | Test Protocol, Crystal Violet Absorbance | A | Protocol | DOCX | 7.3.6 | 820.30(f) | |
| VV.SLQ003 | Test Protocol, Coating Adherence Verification | A | Protocol | DOCX | 7.3.6 | 820.30(f) | |
| VV.SLQ004 | Test Protocol, Lubricity Durability Study | A | Protocol | DOCX | 7.3.6 | 820.30(f) | |
| VV.SLQ005 | Test Report, Crystal Violet Absorbance | A | Report | DOCX | 7.3.7 | 820.30(g) | |
| VV.SLQ006 | Test Report, Coating Adherence Verification | A | Report | DOCX | 7.3.7 | 820.30(g) | |
| VV.SLQ007 | Test Report, Lubricity Durability Study (+ Attachment 1) | A | Report | DOCX+XLSX | 7.3.7 | 820.30(g) | |
| VV.SLQ008 | Test Protocol, Saline Soak Stability Experiment | A | Protocol | DOCX | 7.3.6 | 820.30(f) | |
| VV.SLQ009 | Test Report, Saline Soak Stability Experiment (+ Attachment 1) | A | Report | DOCX+XLSX | 7.3.7 | 820.30(g) | |
| VV.SLQ010 | Master Validation Plan, Suspension | A | Report | DOCX | 7.3.1, 7.5.6 | 820.30, 820.75 | |
| VV.SLQ011 | IQ Protocol, Diafiltration System | A | Protocol | DOCX | 7.5.6 | 820.75 | |
| VV.SLQ012 | IQ Protocol, Peristaltic Pump | A | Protocol | DOCX | 7.5.6 | 820.75 | |
| VV.SLQ013 | IQ Protocol, Pneumatic Drum Stirrer | A | Protocol | DOCX | 7.5.6 | 820.75 | |
| VV.SLQ014 | IQ Protocol, Waste Diaphragm Pump | A | Protocol | DOCX | 7.5.6 | 820.75 | |
| VV.SLQ015 | IQ Protocol, Floor Scale, Concentrate Reactor | A | Protocol | DOCX | 7.5.6 | 820.75 | |
| VV.SLQ016 | IQ Protocol, Floor Scale, Suspension | A | Protocol | DOCX | 7.5.6 | 820.75 | |
| VV.SLQ017 | IQ Protocol, Weighing Scale | A | Protocol | DOCX | 7.5.6 | 820.75 | |
| VV.SLQ019 | IQ Report, Diafiltration System, ST-005 (+ 4 Attachments) | A | Report | DOCX+PDF | 7.5.6 | 820.75 | |
| VV.SLQ020 | IQ Report, Peristaltic Pump, ST-008 (+ 3 Attachments) | A | Report | DOCX+PDF | 7.5.6 | 820.75 | |
| VV.SLQ021 | IQ Report, Pneumatic Drum Stirrer, ST-009 (+ 2 Attachments) | A | Report | DOCX+PDF | 7.5.6 | 820.75 | |
| VV.SLQ022 | IQ Report, Waste Diaphragm Pump, ST-004 (+ 3 Attachments) | A | Report | DOCX+PDF | 7.5.6 | 820.75 | |
| VV.SLQ023 | IQ Report, Floor Scale, Concentrate Reactor, ST-006 (+ 4 Attachments) | A | Report | DOCX+PDF | 7.5.6, 7.6 | 820.75, 820.72 | |
| VV.SLQ024 | IQ Report, Floor Scale, Suspension, ST-007 (+ 4 Attachments) | A | Report | DOCX+PDF | 7.5.6, 7.6 | 820.75, 820.72 | |
| VV.SLQ025 | IQ Report, Weighing Scale, ST-012 (+ 4 Attachments) | A | Report | DOCX+PDF | 7.5.6, 7.6 | 820.75, 820.72 | |
| VV.SLQ026 | IQ Protocol, UV-Visible Spectrophotometer | A | Protocol | DOCX | 7.5.6 | 820.75 | No corresponding IQ Report found |
| VV.SLQ028 | Test Protocol, Suspension Shelf Life Evaluation | B | Protocol | DOCX | 7.3.6 | 820.30(f) | Rev B |
| VV.SLQ029 | Test Report, Suspension Shelf Life Evaluation, 2 Year Aged (+ 7 Attachments) | A | Report | DOCX+PDF | 7.3.7 | 820.30(g) | |

#### b) Observations

- **VV.SLQ018 is missing** — there is a gap between VV.SLQ017 and VV.SLQ019. This may be intentional (skipped number) or a missing document.
- **VV.SLQ026 (IQ Protocol for UV-Vis Spectrophotometer) has no corresponding IQ Report** — the report may not yet have been generated if IQ is pending.
- **VV.SLQ027 is missing** — gap between VV.SLQ026 and VV.SLQ028.
- All IQ Protocols (VV.SLQ011–017) have corresponding IQ Reports (VV.SLQ019–025) except VV.SLQ026.
- The DHF is focused on suspension surface treatment V&V and equipment IQ — no OQ/PQ documents are visible.
- VV.SLQ028 is at Rev B while VV.SLQ029 is Rev A, suggesting the protocol was revised before the report was issued.

---

### 3.4 EmployeeTraining — Training Records

#### a) Document Inventory Table — By Employee

| Employee | Folder | Job Description | Training Program | E-Sig Ack | Resume | # Training Records | QSR Annual Training |
|----------|--------|-----------------|------------------|-----------|--------|--------------------|---------------------|
| Brian McVerry | BrianMcVerry | (in JobDescriptions) | v3 | Yes (Hydrophilix) | Yes (12.2022) | ~22 | 2022, 2023, 2024, 2025 |
| Chris Turner | ChrisTurner | (in JobDescriptions) | v2 | Yes | Yes (2022) | ~23 | 2022, 2023, 2024, 2025 |
| Chuck Greiner | ChuckGreiner | (in JobDescriptions) | v2 | Yes | Yes (12/29/22) | ~18 | 2022, 2023, 2024, 2025 |
| Ethan Rao | EthanRao | (in JobDescriptions) | v3 | Yes | Yes (Dec '22) | ~25 | 2022, 2023, 2024, 2025 |
| Na He | NaHe | (in JobDescriptions) | v2 | Yes | Yes (Dec 2022) | ~16 | 2023, 2024, 2025 |
| Tom Downey | TomDowney | (in JobDescriptions) | v2 | Yes | Yes (010323) | ~12 | 2022, 2023, 2024, 2025 |
| Verne Sharma | VerneSharma | (in JobDescriptions) | v3 | Yes (Hydrophilix) | Yes (Jan 2023) | ~16 | 2021, 2022, 2023, 2024, 2025 |

**Job Descriptions on file (9 total):**
- Chief Financial Officer
- Chief Technology Officer
- Director or Manager Manufacturing
- Director or Manager R&D
- President/CEO
- Quality Specialist
- Research Scientist
- VP of QA
- VP of RA CA

#### b) Observations

- All 7 employees have Training Programs, E-Signature Acknowledgements, and Resumes on file.
- All employees have QSR annual training records through 2025.
- **Na He is missing QSR 2022 annual training record** — records start from 2023.
- Some training records reference Hydrophilix (HX) legacy document numbers (QM.HX series), indicating these employees were trained before the transition to the Silq numbering system.
- The Training Matrix (XLSX) is present both in `EmployeeTraining/` and at the project root (duplicate).
- Training record filenames follow an inconsistent pattern — some list multiple SOP numbers in a single filename, making automated parsing difficult.

---

### 3.5 Equipment — Equipment Master List & Equipment Files

#### a) Document Inventory Table

| Equipment ID | Description | ERF | Service Log | Source Control Spec | IQ Complete | Cal Records | Notes |
|-------------|-------------|-----|-------------|--------------------|----|-------------|-------|
| ST-001 | Portable Exchange Deionizers (PEDI) System | Yes | No | SP-E.SLQ001 A | VV.SLQ019 (ST-005 ref) | No | No Service Log on file |
| ST-002 | DI Water Tank Assembly, 750 gallon | Yes | No | SP-E.SLQ002 A | — | No | No Service Log on file |
| ST-003 | Waste Tank Assembly, 500 gallon | Yes | No | SP-E.SLQ003 B | — | No | |
| ST-004 | Waste Diaphragm Pump | Yes | Yes | SP-E.SLQ004 A | VV.SLQ022 | No | |
| ST-005 | KrosFlo KTF-2000 Diafiltration System | Yes | Yes | SP-E.SLQ006 B | VV.SLQ019 | Yes (2022) | Extensive transfer documentation |
| ST-006 | Floor Scale (not specified in ERF name) | Yes | Yes | SP-E.SLQ007 A | VV.SLQ023 | Yes (in IQ) | |
| ST-007 | Floor Scale (not specified in ERF name) | Yes | Yes | SP-E.SLQ009 B | VV.SLQ024 | Yes (in IQ) | |
| ST-008 | Peristaltic Pump, Large Flow | Yes | Yes | SP-E.SLQ011 B | VV.SLQ020 | No | |
| ST-009 | Pneumatic Drum Stirrer | Yes | Yes | — | VV.SLQ021 | No | No source control spec document found |
| ST-010 | Concentrate Reactor | Yes | No | SP-E.SLQ010 B | — | No | No Service Log |
| ST-011 | Fume Hood | Yes | Yes | SP-E.SLQ011 B | — | No | HVAC test report, fume hood survey present |
| ST-012 | Weighing Scale | Yes | Yes | SP-E.SLQ012 B | VV.SLQ025 | Yes (2022, 2024) | Tag Out/In record present |
| ST-013 | Temperature Humidity Monitor | Yes | Yes | SP-E.SLQ013 B | — | Yes (2022) | Tag Out record present |
| ST-014 | Jenway 7205 UV-Visible Spectrophotometer | Yes | No | SP-E.SLQ014 A | — | No | IQ Protocol VV.SLQ026 exists, no IQ Report |
| ST-015 | VIS Photometric Accuracy Calibration Standard, HF-0.2 | Yes | Yes | SP-E.SLQ015 A | — | Yes (factory, 2020) | |
| ST-016 | Freeze Dry System, 2.5 Liter | Yes (in subfolder) | Yes (in subfolder) | SP-E.SLQ016 A | — | No | Recently transferred from FileHold (2026-03-10) |

#### b) Observations

- 16 equipment items (ST-001 through ST-016) are documented.
- **Equipment Master List** is present in `Equipment/` and duplicated at root level.
- Several equipment items lack Service Logs (ST-001, ST-002, ST-003, ST-010, ST-014).
- **SP-E.SLQ numbering does not align with ST-ID numbering** — e.g., ST-005 uses SP-E.SLQ006, ST-006 uses SP-E.SLQ007, etc. This is a naming convention issue that should be documented.
- Calibration records are sporadic — only ST-005, ST-012, ST-013, and ST-015 have calibration records on file.
- ST-016 files are in a "Copied from FileHold" subfolder with a ZIP — should be extracted and properly filed.

---

### 3.6 Forms, Templates, and Travelers

#### a) Document Inventory Table — Forms

| Document ID | Title | Rev | Type | Format | Parent SOP | Notes |
|-------------|-------|-----|------|--------|-----------|-------|
| FM1-QM.SLQ001 | Document Change Order Form | A | Form | DOCX | QM.SLQ001 | |
| FM2-QM.SLQ001 | Authorized Approvers Form | A | Form | DOCX | QM.SLQ001 | |
| FM1-QM.SLQ003 | Employee Training Program | A | Form | DOCX | QM.SLQ003 | |
| FM2-QM.SLQ003 | Employee Training Record | B | Form | DOCX | QM.SLQ003 | |
| FM1-QM.SLQ004 | Design Project Scope Form | A | Form | DOCX | QM.SLQ004 | |
| FM1-QM.SLQ008 | Design Review Meeting Minutes Form | A | Form | DOCX | QM.SLQ008 | |
| FM1-QM.SLQ009 | Design VV Deviation Form | A | Form | DOCX | QM.SLQ009 | |
| FM1-QM.SLQ014 | Electronic Signature Acknowledgement Form | A | Form | DOCX | QM.SLQ014 | |
| FM1-QM.SLQ015 | SQ SA Survey Mfg | A | Form | DOCX | QM.SLQ015 | |
| FM2-QM.SLQ015 | SQ SA Survey Test Srvcs | A | Form | DOCX | QM.SLQ015 | |
| FM3-QM.SLQ015 | Cat II Supplier Assessment Form | A | Form | DOCX | QM.SLQ015 | |
| FM4-QM.SLQ015 | Supplier Re-Evaluation Form | A | Form | DOCX | QM.SLQ015 | |
| FM5-QM.SLQ015 | Certificate of Audit Form | A | Form | DOCX | QM.SLQ015 | |
| FM6-QM.SLQ015 | Approved Supplier List Form | B | Form | DOCX | QM.SLQ015 | |
| FM7-QM.SLQ015 | Supplier Assess Schedule Form | A | Form | DOCX | QM.SLQ015 | |
| FM8-QM.SLQ015 | Supplier Correct Action Req Form | A | Form | DOCX | QM.SLQ015 | |
| FM1-QM.SLQ016 | CAPA Report Form | A | Form | DOCX | QM.SLQ016 | |
| FM1-QM.SLQ017 | Internal Quality Audit Schedule Form | B | Form | DOCX | QM.SLQ017 | |
| FM2-QM.SLQ017 | Internal Quality Audit Checklist | A | Form | DOCX | QM.SLQ017 | |
| FM3-QM.SLQ017 | Internal Quality Audit Final Report | A | Form | DOCX | QM.SLQ017 | |
| FM4-QM.SLQ017 | Certificate of Internal Audit | A | Form | DOCX | QM.SLQ017 | |
| FM5-QM.SLQ017 | Auditor Qualification Record | A | Form | DOCX | QM.SLQ017 | |
| FM1-QM.SLQ018 | Management Review Meeting Minutes | A | Form | DOCX | QM.SLQ018 | |
| FM1-QM.SLQ020 | Purchase Order Form | B | Form | DOCX | QM.SLQ020 | |
| FM1-QM.SLQ021 | Product Complaint File | B | Form | DOCX | QM.SLQ021 | |
| FM1-QM.SLQ029 | DHR Review and Approval Form | A | Form | DOCX | QM.SLQ029 | |
| FM1-QM.SLQ030 | Recall Report Submitted to FDA Form | A | Form | DOCX | QM.SLQ030 | |
| FM2-QM.SLQ030 | FSCA Report Form | A | Form | DOCX | QM.SLQ030 | |
| FM3-QM.SLQ030 | Field Safety Notice Form | A | Form | DOCX | QM.SLQ030 | |
| FM4-QM.SLQ030 | Advisory and Recall Notices Distribution Log Form | A | Form | DOCX | QM.SLQ030 | |
| FM1-QM.SLQ036 | Sales Order Form | A | Form | DOCX | QM.SLQ036 | |
| FM1-QM.SLQ039 | Basic Receiving Inspection Form | B | Form | DOCX | QM.SLQ039 | |
| FM2-QM.SLQ039 | General Inspection Form | A | Form | DOCX | QM.SLQ039 | |
| FM1-QM.SLQ040 | Nonconforming Material Report Form | A | Form | DOCX | QM.SLQ040 | |
| FM2-QM.SLQ040 | NCMR Log | A | Form | DOCX | QM.SLQ040 | |
| FM1-QM.SLQ043 | Work Order Form | A | Form | DOCX | QM.SLQ043 | |
| FM1-QM.SLQ046 | Shipping Request Form | A | Form | DOCX | QM.SLQ046 | |
| FM1-QM.SLQ050 | Equipment Master List | A | Form | XLSX | QM.SLQ050 | |
| FM2-QM.SLQ050 | Equipment Requirements Form | A | Form | DOCX | QM.SLQ050 | |
| FM3-QM.SLQ050 | Equipment Service Log | A | Form | DOCX | QM.SLQ050 | |
| FM4-QM.SLQ050 | Unscheduled Maintenance-CAL Out of Tolerance Investigation Form | A | Form | DOCX | QM.SLQ050 | |
| FM5-QM.SLQ050 | Tag Out Information Form | A | Form | DOCX | QM.SLQ050 | |
| FM6-QM.SLQ050 | Tag Out Tag | A | Form | DOCX | QM.SLQ050 | |
| FM1-QM.SLQ051 | Environmental Monitoring Log | A | Form | DOCX | QM.SLQ051 | |

#### b) Document Inventory Table — Templates

| Document ID | Title | Rev | Type | Format | Parent SOP | Notes |
|-------------|-------|-----|------|--------|-----------|-------|
| TMP1-QM.SLQ001 | Controlled Document Template | A | Template | DOCX | QM.SLQ001 | |
| TMP1-QM.SLQ005 | Design Project Plan Template | A | Template | DOCX | QM.SLQ005 | |
| TMP1-QM.SLQ006 | User Needs Design Input Template | A | Template | DOCX | QM.SLQ006 | |
| TMP2-QM.SLQ006 | Prod Reqmnts Design Input Template | A | Template | DOCX | QM.SLQ006 | |
| TMP1-QM.SLQ007 | Source Control Specification Template | A | Template | DOCX | QM.SLQ007 | |
| TMP2-QM.SLQ007 | Design Input Output Matrix Template | A | Template | DOCX | QM.SLQ007 | |
| TMP1-QM.SLQ009 | Design VV Test Plan Template | A | Template | DOCX | QM.SLQ009 | |
| TMP2-QM.SLQ009 | Design VV Protocol Template | A | Template | DOCX | QM.SLQ009 | |
| TMP3-QM.SLQ009 | Design VV Final Report Template | A | Template | DOCX | QM.SLQ009 | |
| TMP1-QM.SLQ010 | Clinical Transfer Checklist Template | A | Template | DOCX | QM.SLQ010 | |
| TMP2-QM.SLQ010 | Design Transfer Checklist Template | A | Template | DOCX | QM.SLQ010 | |
| TMP1-QM.SLQ012 | Risk Management Plan Template | B | Template | DOCX | QM.SLQ012 | |
| TMP1-QM.SLQ013 | Preliminary Hazard Analysis Template | B | Template | DOCX | QM.SLQ013 | |
| TMP2-QM.SLQ013 | Hazards Analysis Table | B | Template | XLSX | QM.SLQ013 | |
| TMP3-QM.SLQ013 | FMEA Worksheet Template | A | Template | XLSX | QM.SLQ013 | |
| TMP1-QM.SLQ021 | Complaint Response Letter Template | A | Template | DOCX | QM.SLQ021 | |
| TMP1-QM.SLQ045 | Quarantine Label Template | A | Template | DYMO | QM.SLQ045 | |
| TMP1-QM.SLQ046 | Packing List Template | A | Template | DOCX | QM.SLQ046 | |
| TMP1-QC-C.SLQ001 | Suspension Quality Control Report Template | B | Template | DOCX | QC-C.SLQ001 | |
| TMP2-QC-C.SLQ001 | Certificate of Analysis, Suspension Template | A | Template | DOCX | QC-C.SLQ001 | |

#### c) Travelers

| Document ID | Title | Rev | Type | Format | Notes |
|-------------|-------|-----|------|--------|-------|
| TR-C.SLQ001 | Suspension Processing Traveler | B | Traveler | DOCX | |

#### d) Observations

- Forms are well-organized and consistently linked to parent SOPs.
- The naming convention (FM#-QM.SLQ### Rev) is consistently followed.
- QM.SLQ015 (Supplier QA) has the most associated forms (8), reflecting comprehensive supplier management.
- **No forms found for QM.SLQ002, QM.SLQ011, QM.SLQ019, QM.SLQ022, QM.SLQ023, QM.SLQ025, QM.SLQ026, QM.SLQ032, QM.SLQ033, QM.SLQ047, QM.SLQ048, QM.SLQ049** — some may not require forms, but should be verified in the gap analysis.

---

### 3.7 ManagementReviewMeetings

#### a) Document Inventory Table

| Document ID | Title | Rev | Type | Format | ISO 13485 Clause(s) | 21 CFR 820 Section(s) | Notes |
|-------------|-------|-----|------|--------|---------------------|----------------------|-------|
| N/A | 2022 Management Review Meeting Minutes 21Dec2022 | — | Record | PDF | 5.6 | 820.20 | |
| N/A | 2022 Management Review slides 21Dec2022 | — | Record | PPTX | 5.6 | 820.20 | |
| N/A | 2023 Management Review Meeting Minutes 02Feb2024 | — | Record | PDF | 5.6 | 820.20 | |
| N/A | 2023 Management Review slides 02Feb2024 | — | Record | PPTX | 5.6 | 820.20 | |
| N/A | 2024 Management Review Meeting Minutes 11Feb2025 | — | Record | PDF | 5.6 | 820.20 | |
| N/A | 2024 Management Review slides 11Feb2025 | — | Record | PPTX | 5.6 | 820.20 | |
| N/A | MR2025V1.pdf (2025 MR presentation) | — | Record | PDF | 5.6 | 820.20 | **AT PROJECT ROOT — NOT FILED** |

#### b) Observations

- Management Reviews conducted annually: 2022 (Dec 2022), 2023 (Feb 2024), 2024 (Feb 2025), 2025 (Mar 2026).
- Each MR has both meeting minutes (PDF) and slides (PPTX), except MR2025 which only has slides (PDF) so far.
- **MR2025V1.pdf is at the project root** and no `MR2025/` subfolder exists. This is a structural issue.
- **MR2025 meeting minutes have not yet been uploaded** — only the presentation slides are present.

---

### 3.8 Manufacturing

See **Section 6** for detailed manufacturing and product coverage analysis.

---

### 3.9 NCMR — Nonconforming Material Reports

#### a) Document Inventory Table

| Document ID | Title/Filename | Rev | Type | Format | ISO 13485 Clause(s) | 21 CFR 820 Section(s) | Notes |
|-------------|----------------|-----|------|--------|---------------------|----------------------|-------|
| NCMR-0001 | NCMR-0001.pdf | — | Record | PDF | 8.3 | 820.90 | |

#### b) Observations

- **Only 1 NCMR on file.** Given the manufacturing activity (6 suspension lots, 7+ catheter lots), this seems low.
- The NCMR Log form (FM2-QM.SLQ040) exists as a blank form — the actual log record should be maintained.

---

### 3.10 PostMarketSurviellance

See **Section 9** for detailed post-market surveillance analysis.

---

### 3.11 Purchasing

#### a) Document Inventory Table (Summary)

| Document ID | Title/Filename | Rev | Type | Format | ISO 13485 Clause(s) | 21 CFR 820 Section(s) | Notes |
|-------------|----------------|-----|------|--------|---------------------|----------------------|-------|
| N/A | SILQ PO Log | — | Record | XLSX | 7.4 | 820.50 | |
| N/A | POs.zip | — | Archive | ZIP | 7.4 | 820.50 | |
| PO 0000001–0000175 | Individual Purchase Orders | — | Record | PDF | 7.4 | 820.50 | ~145 POs spanning Oct 2019 – Jun 2025 |

#### b) Observations

- **~145 Purchase Orders on file** spanning October 2019 through June 2025.
- PO numbering has some gaps (e.g., PO 0000008, 0000032, 0000048, 0000055, 0000063, 0000082, etc. are missing from the folder).
- PO suppliers include: TCI, Repligen, Pathway, Ningbo, Bentec, SL Packaging, Microprecision, Steripax, and many others.
- POs.zip contains an archive — may be a backup of the POs folder.
- **Root-level SO (Sales Order) files** (SO_0000037, SO_0000125, SO_0000297, etc.) should be filed separately from POs.

---

### 3.12 QM Documents — SOPs, WIs, Quality Manual, Quality Policy

See **Section 4** for the complete SOP cross-reference matrix.

---

### 3.13 RegulatoryStandards&Approvals

See **Section 8** for the complete regulatory inventory.

---

### 3.14 RiskManagement

See **Section 7** for the risk management file inventory.

---

### 3.15 Suppliers

See **Section 10** for the supplier management coverage analysis.

---

### 3.16 Supplies — Material Source Control Specifications

#### a) Document Inventory Table

| Document ID | Title | Rev | Type | Format | ISO 13485 Clause(s) | 21 CFR 820 Section(s) | Notes |
|-------------|-------|-----|------|--------|---------------------|----------------------|-------|
| SP-S.SLQ001 | Source Control Specification, High Purity Water | B | Specification | DOCX | 7.4.2 | 820.50 | |
| S.SLQ002 | (In ZIP — contents not inspected) | — | — | ZIP | 7.4.2 | 820.50 | |
| SP-S.SLQ003 | Source Control Specification, Container, 8.5in x 18in x 6in | A | Specification | DOCX | 7.4.2 | 820.50 | |
| SP-S.SLQ004 | Source Control Specification, Syringe, 10mL | A | Specification | DOCX | 7.4.2 | 820.50 | |
| SP-S.SLQ005 | Source Control Specification, pH Strip | A | Specification | DOCX | 7.4.2 | 820.50 | |
| SP-S.SLQ006 | Source Control Specification, Deuterium Oxide (+ SDS Attachment) | B | Specification | DOCX+PDF | 7.4.2 | 820.50 | |
| SLQ007 | (In ZIP — contents not inspected) | — | — | ZIP | 7.4.2 | 820.50 | |
| S.SLQ008 | (In ZIP — contents not inspected) | — | — | ZIP | 7.4.2 | 820.50 | |
| S.SLQ009 | (In ZIP — contents not inspected) | — | — | ZIP | 7.4.2 | 820.50 | |
| S.SLQ010 | (Title unknown) | — | — | DOCX | 7.4.2 | 820.50 | |
| S.SLQ011 | (In ZIP — contents not inspected) | — | — | ZIP | 7.4.2 | 820.50 | |
| SP-TF.SLQ001 | Specification, VIS Photo Accuracy Calibration Standard, 400-700nm, HF-0.2 | C | Specification | DOCX | 7.6 | 820.72 | |
| N/A | Copied from FileHold (2026-03-10) | — | — | ZIP | — | — | Contents not inspected |

#### b) Observations

- Several supply specifications are stored as ZIP files and have not been extracted — contents cannot be verified.
- The "Copied from FileHold" ZIP file should be extracted and properly filed.
- Naming is generally consistent (SP-S.SLQ### Rev) for extracted files.

---

## Section 4: QMS Procedure (SOP) Cross-Reference Matrix

| QM Doc # | Title | Rev | ISO 13485:2016 Clause | 21 CFR 820 Subpart/Section | QMSR Status |
|----------|-------|-----|-----------------------|---------------------------|-------------|
| QM.SLQ001 | Document Control SOP | A | 4.2.4 | 820.40 | Review needed — QMSR incorporates ISO 13485 4.2.4 directly; 820.40 restructured |
| QM.SLQ002 | Good Documentation Practices SOP | B | 4.2.4, 4.2.5 | 820.40, 820.180 | Review needed — record control requirements updated |
| QM.SLQ003 | Employee Training SOP | B | 6.2 | 820.25 | Review needed — QMSR references ISO 6.2 |
| QM.SLQ004 | Design Control Program SOP | A | 7.3.1 | 820.30 | Review needed — QMSR aligns with ISO 7.3 |
| QM.SLQ005 | Design Project Planning SOP | B | 7.3.1 | 820.30 | Review needed |
| QM.SLQ006 | Design Input SOP | A | 7.3.2 | 820.30(c) | Review needed |
| QM.SLQ007 | Design Output SOP | A | 7.3.3 | 820.30(d) | Review needed |
| QM.SLQ008 | Design Review SOP | A | 7.3.4 | 820.30(e) | Review needed |
| QM.SLQ009 | Design VV SOP | A | 7.3.5, 7.3.6, 7.3.7 | 820.30(f)(g) | Review needed |
| QM.SLQ010 | Design Transfer SOP | A | 7.3.8 | 820.30(h) | Review needed |
| QM.SLQ011 | Statistical Techniques WI | A | 8.1 (note) | 820.250 | Review needed — statistical techniques requirements |
| QM.SLQ012 | Risk Management SOP | B | 7.1 (ISO 14971) | 820.30(g) | Review needed — risk management is central to QMSR |
| QM.SLQ013 | Risk Analysis SOP | B | 7.1 (ISO 14971) | 820.30(g) | Review needed |
| QM.SLQ014 | Electronic Doc System WI | B | 4.2.4 | 820.40 | Review needed — electronic records |
| QM.SLQ015 | Supplier QA SOP | B | 7.4 | 820.50 | Review needed — purchasing controls restructured |
| QM.SLQ016 | CAPA SOP | C | 8.5.2, 8.5.3 | 820.90 | Review needed — CAPA requirements updated |
| QM.SLQ017 | Internal Audits SOP | A | 8.2.4 | 820.22 | Review needed |
| QM.SLQ018 | Management Review SOP | A | 5.6 | 820.20 | Review needed — management responsibility |
| QM.SLQ019 | Identification and Traceability SOP | C | 7.5.8, 7.5.9 | 820.60, 820.65 | Review needed |
| QM.SLQ020 | Purchasing Controls SOP | D | 7.4 | 820.50 | Review needed |
| QM.SLQ021 | Product Complaint System SOP | D | 8.2.2 | 820.198 | Review needed — complaint handling |
| QM.SLQ022 | Medical Device Reporting | A | 8.2.3 | 21 CFR 803 | Low impact — MDR is 21 CFR 803, not 820 |
| QM.SLQ023 | eMDR Submission Work Instruction | A | 8.2.3 | 21 CFR 803 | Low impact — MDR is 21 CFR 803, not 820 |
| QM.SLQ025 | Quality Planning SOP | A | 5.4.2 | 820.20 | Review needed |
| QM.SLQ026 | Part Number Assignment WI | C | 7.5.8 | 820.60, 820.120 | Review needed |
| QM.SLQ027 | Quality Manual | E | 4.2.2 | — | **Critical** — must be updated to reflect QMSR incorporation |
| QM.SLQ028 | Protection of Confidential Patient Information | A | 4.2.4 | — | Minimal impact |
| QM.SLQ029 | DHR Review and Approval SOP | A | 7.5.1 | 820.184 | Review needed |
| QM.SLQ030 | Advisory Notices and Recalls SOP | A | 8.2.3 | 21 CFR 806 | Low impact — recalls are 21 CFR 806, not 820 |
| QM.SLQ032 | Software Validation SOP | A | 7.5.6 | 820.70(i) | Review needed — software validation |
| QM.SLQ033 | Post-Market Surveillance SOP | A | 8.2.1 | — | Review needed — PMS requirements under QMSR |
| QM.SLQ034 | Organization Chart | F | 5.5 | 820.20 | Low impact |
| QM.SLQ035 | Quality Policy | D | 5.3 | 820.20 | Review needed — may need to reference QMSR |
| QM.SLQ036 | Sales Order SOP | E | 7.2 | 820.80 | Review needed |
| QM.SLQ037 | Quality Objectives | A | 5.4.1 | 820.20 | Review needed |
| QM.SLQ038 | Managing Regulatory Inspections | B | — | — | Administrative — update for QMSR awareness |
| QM.SLQ039 | Receiving Inspection SOP | B | 7.4.3 | 820.80 | Review needed |
| QM.SLQ040 | Nonconforming Materials SOP | B | 8.3 | 820.90 | Review needed |
| QM.SLQ043 | Work Order SOP | A | 7.5.1 | 820.80 | Review needed |
| QM.SLQ045 | Receiving SOP | A | 7.4.3 | 820.80 | Review needed |
| QM.SLQ046 | Shipping SOP | A | 7.5.1 | 820.80, 820.160 | Review needed |
| QM.SLQ047 | Process Validation SOP | A | 7.5.6 | 820.75 | Review needed |
| QM.SLQ048 | Device Master Record SOP | A | 4.2.3 | 820.181 | Review needed |
| QM.SLQ049 | Workstation Practices SOP | A | 6.3, 6.4 | 820.70 | Review needed |
| QM.SLQ050 | Calibration and Preventive Maintenance SOP | A | 7.6 | 820.72 | Review needed |
| QM.SLQ051 | Environmental Monitoring | A | 6.4 | 820.70 | Review needed |

### Notable Gaps in SOP Coverage

| Missing SOP Topic | ISO 13485 Clause | 21 CFR 820 | Status |
|-------------------|-----------------|------------|--------|
| QM.SLQ024 | (Number skipped) | — | Numbering gap — no document |
| QM.SLQ031 | (Number skipped) | — | Numbering gap — no document |
| QM.SLQ041-042 | (Numbers skipped) | — | Numbering gaps |
| QM.SLQ044 | (Number skipped) | — | Numbering gap |
| Infrastructure | 6.3 | 820.70 | Partially covered by QM.SLQ049, QM.SLQ051 |
| Work Environment | 6.4 | 820.70 | Partially covered by QM.SLQ051 |
| Customer Communication | 7.2.3 | — | Not evident as standalone SOP |
| Preservation of Product | 7.5.11 | 820.150 | Not evident as standalone SOP |
| Monitoring & Measurement | 8.2.4, 8.2.5, 8.2.6 | 820.250 | Partially covered by QM.SLQ011 |
| Data Analysis | 8.4 | — | Not evident as standalone SOP |

---

## Section 5: Employee & Training Coverage Matrix

| Employee | Job Desc Present? | Training Program | E-Sig Ack? | Resume? | # Training Records | QSR Annual (2022) | QSR Annual (2023) | QSR Annual (2024) | QSR Annual (2025) | SOP Training Gaps |
|----------|------------------|-----------------|------------|---------|-------------------|-------------------|-------------------|-------------------|-------------------|-------------------|
| Brian McVerry | Yes (in JD folder) | v3 | Yes | Yes | ~22 | Yes | Yes | Yes | Yes | No QM.SLQ051 training observed |
| Chris Turner | Yes (in JD folder) | v2 | Yes | Yes | ~23 | Yes | Yes | Yes | Yes | Extensive coverage including mfg procedures |
| Chuck Greiner | Yes (in JD folder) | v2 | Yes | Yes | ~18 | Yes | Yes | Yes | Yes | No mfg procedure training observed |
| Ethan Rao | Yes (in JD folder) | v3 | Yes | Yes | ~25 | Yes | Yes | Yes | Yes | Extensive coverage including mfg & QC |
| Na He | Yes (in JD folder) | v2 | Yes | Yes | ~16 | **No** | Yes | Yes | Yes | Missing QSR 2022; has mfg procedure training |
| Tom Downey | Yes (in JD folder) | v2 | Yes | Yes | ~12 | Yes | Yes | Yes | Yes | Limited to sales, QM, quality-related SOPs |
| Verne Sharma | Yes (in JD folder) | v3 | Yes | Yes | ~16 | Yes | Yes | Yes | Yes | Includes legacy HX training; no mfg SOPs |

### Job Descriptions (9 defined roles) vs. Employees (7 with training folders)

The 9 job descriptions cover: CFO, CTO, Director/Manager Manufacturing, Director/Manager R&D, President/CEO, Quality Specialist, Research Scientist, VP of QA, VP of RA CA.

There are 7 employee training folders. The mapping of employees to job descriptions is not determinable from filenames alone.

---

## Section 6: Manufacturing & Product Coverage

### 6.1 Suspension (C.SLQ001)

| Item | Present? | Rev/Details |
|------|----------|-------------|
| Manufacturing Procedure | Yes | MP-C.SLQ001 Rev B |
| Bill of Materials | Yes | BOM-C.SLQ001 Rev C |
| Bill of Reference | Yes | BOR-C.SLQ001 Rev A |
| Quality Control Procedure | Yes | QC-C.SLQ001 Rev B |
| Product Specification | Yes | SP-C.SLQ001 Rev B |
| Source Control Specs | Yes | SP-C.SLQ002 A (Label Stock), SP-C.SLQ003 A (Drum), SP-M.SLQ001 C (Polymeric Dispersion) |
| Fume Hood Operating Procedure | Yes | OM.SLQ001 A |
| Environmental Monitoring | Yes | Log + 4 Water Quality Reports (Aug 2022 – Jan 2025) |
| Work Orders | Yes | WorkOrders.zip (contents not inspected) |

#### DHR Completeness — Suspension Lots

| Lot # | Traveler | QC Report | CoA | DHR Approval | DHR Record | Complete? |
|-------|----------|-----------|-----|-------------|------------|-----------|
| 2209-01-1 | Yes | Yes | Yes | Yes | No standalone | **Substantially complete** (no standalone DHR PDF, but Traveler serves) |
| 2209-01-2 | Yes | Yes | Yes | Yes | No standalone | **Substantially complete** |
| 2302-01-1 | No standalone Traveler | Yes | Yes | Yes | Yes | **Complete** |
| 2302-01-2 | No standalone Traveler | Yes | Yes | Yes | Yes | **Complete** |
| 2502-01-1 | Yes (TR-C.SLQ001 A) | Yes | Yes | Yes | No standalone | **Substantially complete** |
| 2502-01-2 | Yes (TR-C.SLQ001 A) | Yes | Yes | Yes | No standalone | **Substantially complete** |

#### Receiving Inspections — Incoming Materials

| Lot # | Material | RI Form | CoA/CoC | Notes |
|-------|----------|---------|---------|-------|
| CRYLK | Polymeric Dispersion (Z5503) | Yes (FM1-QM.SLQ039) | Yes (Z5503_CRYLK) | |
| LBSEE | Polymeric Dispersion (Z5503) | Yes | Yes | Includes Memo to File and Packing List |
| MY27B | Concentrate | Yes (FM1-QM.SLQ039) | Yes (Z5503_MY27B) | Feb 2025 |

### 6.2 ClearTract Foley Catheters (3 SKUs)

#### DMRs

| SKU | DMR Present? | Format |
|-----|-------------|--------|
| SLQ-211410SPT (14 Fr) | Yes | PDF |
| SLQ-211610SPT (16 Fr) | Yes | PDF |
| SLQ-211810SPT (18 Fr) | Yes | PDF |

#### DHR Completeness — Per SKU

**SLQ-211410SPT (14 Fr):**

| Lot # | DHR | Crystal Violet QC | Coating Adherence QC | Complete? |
|-------|-----|-------------------|---------------------|-----------|
| SLQ-11192024 | Yes (Rev B, Qty 221) | Yes | Yes | **Complete** |

**SLQ-211610SPT (16 Fr):**

| Lot # | DHR | Crystal Violet QC | Coating Adherence QC | Complete? |
|-------|-----|-------------------|---------------------|-----------|
| SLQ-11202024 | Yes (Rev B, Qty 944) | Yes | Yes | **Complete** |
| SLQ-05012025 | Yes (Rev B, Qty 1298) | Yes (OM.SLQ003) | Yes (OM.SLQ004) | **Complete** |

**SLQ-211810SPT (18 Fr):**

| Lot # | DHR | Crystal Violet QC | Coating Adherence QC | Complete? |
|-------|-----|-------------------|---------------------|-----------|
| SLQ-11182024 | Yes (Rev B, Qty 805) | Yes | Yes | **Complete** |
| SLQ-01242025 | Yes (Rev B, Qty 369) | Yes (OM.SLQ003 A) | Yes (OM.SLQ004 A) | **Complete** |
| SLQ-05022025 | Yes (Qty 3268) | Yes (OM.SLQ003) | Yes (OM.SLQ004) | **Complete** |
| SLQ-81020515241 | Yes (Rev B, Qty 380) | Yes (OM.SLQ003) | Yes (OM.SLQ004) | **Complete** |

#### Labeling Specifications

| Spec ID | Title | Rev | Format |
|---------|-------|-----|--------|
| L.SLQ001 | ClearTract 2 Way Foley Catheter Brochure | A | PDF |
| L.SLQ002 / SP-L.SLQ002 | IFU, ClearTract Catheter | B | DOCX+PDF |
| L.SLQ003 / SP-L.SLQ003 | Artwork, Label, 2-way Cleartract 16 Fr x 10 ml, Pouch | B | DOCX+PDF |
| L.SLQ004 / SP-L.SLQ004 | Artwork, Label, 2-way Cleartract 16 Fr x 10 ml, Shipper Box | B | DOCX+PDF |
| L.SLQ006 / SP-L.SLQ006 | Artwork, Label, 2-way Cleartract 16 Fr x 10 ml, Carton | A | DOCX+PDF |
| L.SLQ007 / SP-L.SLQ007 | IFU, 2-Way ClearTract SPT Catheter | A | DOCX+PDF |
| L.SLQ008 / SP-L.SLQ008 | Artwork, Label, Pouch, 2-Way ClearTract SPT Catheter | A | DOCX+PDF |
| L.SLQ009 / SP-L.SLQ009 | Artwork, Label, Carton, 2-Way ClearTract SPT Catheter | A | DOCX+PDF |
| L.SLQ010 / SP-L.SLQ010 | Artwork, Label, Shipper Box, 2-Way ClearTract SPT Catheter | A | DOCX+PDF |
| L.SLQ011 | Silq ClearTract Brochure Bi-Fold | B | PDF |
| L.SLQ012 | Silq ClearTract Brochure | B | PDF |
| L.SLQ013 | Silq ClearTract Flyer | A | PDF |
| PS-0006 | Product Specification | H | PDF |

**Note:** L.SLQ005 is in the Suspension Specifications folder (as ZIP). L.SLQ002–L.SLQ004 and L.SLQ006 are for the standard ClearTract line; L.SLQ007–L.SLQ010 are for the ClearTract SPT line.

#### Operating Procedures

| Doc ID | Title | Rev | Format |
|--------|-------|-----|--------|
| OM.SLQ002 | Quality Control Procedure, Surface Treatment Verification, Crystal Violet | A | DOCX |
| OM.SLQ003 | Quality Control Procedure, Crystal Violet Absorbance | A | DOCX |
| OM.SLQ004 | Quality Control Procedure, Coating Adherence Verification | A | DOCX |
| QC-E.SLQ015 | Quality Control Qualification Procedure, Jenway 7205 Spectrophotometer | A | DOCX |

---

## Section 7: Risk Management File Inventory

| RM Document | Title/Description (from filename) | Rev | Format | ISO 14971 Element | Status |
|-------------|-----------------------------------|-----|--------|-------------------|--------|
| RM-0018 | (ZIP — contents not inspected) | — | ZIP | Unknown | Cannot verify |
| RM-0019 | (ZIP — contents not inspected) | — | ZIP | Unknown | Cannot verify |
| RM-0020 | (ZIP — contents not inspected) | — | ZIP | Unknown | Cannot verify |
| RM-0021 | SILQ PFMEA | F | PDF | Process FMEA (ISO 14971 §7) | Current |
| RM-0094 | Risk Management, Production & Post-Production Review, SILQ | A | PDF | Production/Post-Production Review (ISO 14971 §10) | Current |
| RM-0141 | RMF Review, SILQ 2024 | A | PDF | Risk Management File Review (ISO 14971 §3.4) | Signed 04-16-2025 |

### Gap Assessment vs. ISO 14971 Requirements

| ISO 14971 Element | Document Expected | Present? | Notes |
|-------------------|-------------------|----------|-------|
| Risk Management Plan | RM Plan | **Unknown** — may be in RM-0018/19/20 ZIPs | Template TMP1-QM.SLQ012 B exists |
| Preliminary Hazard Analysis (PHA) | PHA | **Unknown** — may be in RM-0018/19/20 ZIPs | Template TMP1-QM.SLQ013 B exists |
| Design FMEA (dFMEA) | dFMEA | **Unknown** — may be in RM-0018/19/20 ZIPs | |
| Process FMEA (pFMEA) | pFMEA | **Yes** — RM-0021 Rev F | Current |
| Risk/Benefit Analysis | R/B Analysis | **Unknown** | Not evident from filenames |
| Production & Post-Production Review | Review record | **Yes** — RM-0094 Rev A | Current |
| Risk Management File Review | Review record | **Yes** — RM-0141 Rev A (2024 review) | Signed Apr 2025 |

**Critical note:** Three risk management ZIP files (RM-0018, RM-0019, RM-0020) should be extracted to verify their contents against ISO 14971 requirements.

---

## Section 8: Regulatory Clearances & Standards Inventory

### 510(k) Clearances

| 510(k) Number | Device | Submission Date | SE Date | Status | Files on Record |
|---------------|--------|----------------|---------|--------|-----------------|
| K192034 | HDX 2-Way Silicone Foley Catheter | 2019-07-30 | 2020-04-19 | **Cleared** | 6 files (eCopy, Supplement, Ack, Deficiency, Response, SE Letter) |
| K221625 | (ClearTract, inferred from context) | ~2022 | ~2022 | **Cleared** | 4 files (Ack, Summary, IFU, SE Letter) |
| K222118 | 2-Way 100% Silicone ClearTract Catheter (Special 510(k)) | 2022-07-15 | 2022-12-01 | **Cleared** | 18 files (Full submission, supplements, correspondence) |

### Standards on File

| Standard | Title | Format |
|----------|-------|--------|
| ASTM F623-23 | Standard Performance Specification for Foley Catheter | PDF |
| ASTM F623-25 | Standard Performance Specification for Foley Catheter (2025 update) | PDF |
| ISO 13485:2016 | Medical devices — Quality management systems | PDF |
| ISO 13485:2016 Practical Guide | Practical guide to ISO 13485 | PDF |
| ISO 20696:2018 | Sterile processing of health care products (Guidance) | PDF |

### FDA Registration

| Document | Format | Notes |
|----------|--------|-------|
| FDA Registered Information | PDF | |
| FDARegistration.zip | ZIP | Contents not inspected |
| Small Business Qualification | PDF | |

### Notable Standards NOT on File

| Standard | Relevance |
|----------|-----------|
| ISO 14971:2019 | Risk Management — referenced by SOPs but standard document not in repository |
| 21 CFR Part 820 / QMSR | Referenced by all SOPs; text not in repository |
| 21 CFR Part 803 | MDR — referenced by QM.SLQ022, QM.SLQ023 |
| 21 CFR Part 806 | Recalls — referenced by QM.SLQ030 |
| ISO 10993 series | Biocompatibility — expected for catheter products |
| IEC 62304 | Software lifecycle — if SilqQMS app is validated |

---

## Section 9: Post-Market Surveillance Coverage

### 9.1 Product Complaints

| PCF # | Year | Folder | Supporting Docs | Notes |
|-------|------|--------|-----------------|-------|
| PCF 2021001 | 2021 | 2021001/ | Response Letter, PCF | |
| PCF 2022001 | 2022 | 2022001/ | DHR, Inspection Record, PCF, Test Method | |
| PCF 2022002 | 2022 | 2022002/ | Source sheets, DHR, Inspection Record, PCF, Device Deficiency (STC001), Test Method | |
| PCF 2022003 | 2022 | 2022003/ | DHR, Inspection Record, PCF, Deficiency notes, Test Method | |
| PCF 2023001 | 2023 | 2023001/ | DHR, PCF | |
| PCF 2023002 | 2023 | 2023002/ | DHR, PCF | |
| PCF 2023003 | 2023 | 2023003/ | Email (MSG), PCF | UTI adverse event (STC001) |
| PCF 2023004 | 2023 | Standalone PDF | — | |
| PCF 2024001 | 2024 | Standalone PDF | — | |
| PCF 2024002 | 2024 | Standalone PDF | — | |
| PCF 2024003 | 2024 | 2024003/ | Acknowledgement Letter (Ningbo), PCF | |
| PCF 2024004 | 2024 | Standalone PDF | — | |
| PCF 2025001 | 2025 | Standalone PDF | — | |

**Total: 13 Product Complaint Files (2021–2025)**

### Complaints Log

| Document | Present? | Format |
|----------|----------|--------|
| SILQ Complaints and Reportable Events Log | Yes | XLSX |

### 9.2 eMDRs — Medical Device Reports

| eMDR ID | Files | Format | Notes |
|---------|-------|--------|-------|
| SilqeMDR001 | manifest.xml, SilqeMDR001.xml | XML | |
| SilqeMDR002 | manifest.xml, SilqeMDR002.xml | XML | |
| ci251215225446 | .html + .xml | HTML/XML | FDA confirmation/submission files |
| ci251215225630 | .html + .xml | HTML/XML | FDA confirmation/submission files |

**Total: 2 eMDR submissions with submission confirmation files**

### 9.3 Clinical Study — STC-001

| Document | Rev | Format | Notes |
|----------|-----|--------|-------|
| STC-001 Randomized Study of Silq Urinary Catheter | F | PDF | Protocol |
| STC-001 Foley Catheter Handling Instructions Following Removal | C | PDF | WI |
| STC-001.WI Randomized Envelope Creation | A | PDF | WI |

**Case Report Forms (CRFs):**

| CRF | Rev | Date | Notes |
|-----|-----|------|-------|
| Adverse Event CRF | A | 20 Sept 2021 | |
| Concomitant Medications CRF | A | 20 Sept 2021 | |
| Device Deficiency CRF | A | 20 Sept 2021 | |
| Early Withdrawal Visit CRF | A | 20 Sept 2021 | |
| Protocol Deviations CRF | A | 20 Sept 2021 | |
| Questionnaire CRF | A | 20 Sept 2021 | |
| Study Exit CRF | A | 20 Sept 2021 | |
| Unscheduled Visit | A | 20 Sept 2021 | |
| Day 1 Catheter Insertion CRF | B | 24 Mar 2022 | |
| Inclusion/Exclusion CRF | B | 11 Mar 2022 | |
| Visit 3 Catheter Removal CRF | B | 24 Mar 2022 | |
| Screening CRF | C | 24 Mar 2022 | |

**Observations:**
- 12 CRF types are defined for the study.
- The protocol is at Rev F, indicating multiple revisions.
- **No completed/filled CRF records** are visible — only blank CRF templates.
- **No Investigator's Brochure, IRB approval, or informed consent documents** are present.
- **No clinical study report or results summary** is present.

---

## Section 10: Supplier Management Coverage

### 10.1 Approved Supplier List

| Document | Location | Date | Notes |
|----------|----------|------|-------|
| SILQ Approved Supplier List 04 Jun 2025 | Suppliers/ | Jun 2025 | Current |
| SILQ Approved Supplier List Feb 2025 | Root (misplaced) | Feb 2025 | Superseded by Jun 2025 version |

### 10.2 Supplier Assessment Schedule

| Year | Present? |
|------|----------|
| 2022 | Yes |
| 2023 | Yes |
| 2024 | Yes |
| 2025 | Yes |

### 10.3 Supplier Assessment Files

| Supplier | Initial Assessment | Re-Evaluation(s) | Certificates | Audit Records | Notes |
|----------|-------------------|-------------------|-------------|---------------|-------|
| BioMDg | Yes (2 Cat II + 2 SA Forms) | — | — | — | Contract manufacturing assessments |
| Cole-Parmer | Yes (SA Survey) | 2024 | Quality profile, Rx360 cert | — | |
| Culligan | Yes | — | — | — | DI water |
| Devine Guidance | Yes | — | — | — | Consulting |
| FGL Environmental | Yes | — | — | — | Environmental testing |
| FireFlySci | Yes (SA Survey) | — | ISO-17025 (2 certs) | — | Calibration standards |
| Fisher Scientific | Yes (SA Survey) | 2024 | ISO 9001, Self-assessment | — | |
| Glacier Tanks | Yes (SA Survey) | 2024 | — | — | |
| Independent Air Groups | Yes (SA Survey) | 2024 | TABB, ASHRAE certs (5) | — | HVAC contractor |
| McMaster-Carr | Yes (SA Survey) | 2024 | Org Chart, QM ToC | — | |
| MedReg | Yes | — | — | — | |
| MicroPrecision | Yes (SA Survey) | 2024 | ISO/IEC 17025, Quality Manual | — | Calibration |
| Ningbo (Yingmed) | — | — | COAs (Fr14, Fr18), CHR | — | **No initial assessment on file** |
| Pathway | Yes (SA Survey) | 2021, 2024 | ISO 13485, Quality Agreement | Audit 22-01, Audit 23-02 | Most thoroughly documented supplier |
| Raglen | Yes | — | — | — | |
| Repligen | Yes (SA Survey) | 2024 | ISO 9001, Quality Manual, Org Chart | — | Diafiltration system |
| Richman Chemical | Yes (SA Survey) | 2023, 2024 | ISO 9001 (Adesis) | — | |
| Steripax | Yes (SA Survey) | 2024 | ISO 9001, Org Chart, Business Manual | — | Sterilization |
| Tokyo Chemical Industry (TCI) | Yes (SA Survey) | 2021, 2022, 2023, 2024 | ISO 9001, ISO 14001 | — | Most frequently re-evaluated |
| ULine | Yes (SA Survey) | 2024 | — | — | Packaging supplies |
| United States Plastic Corp | Yes (SA Survey) | 2024 | — | — | |
| VWR | Yes (SA Survey) | 2024 | ISO 9001, Assessment QA609R | — | |

### 10.4 Root-Level Supplier File

| File | Notes |
|------|-------|
| SAS TCI.pdf | Supplier Assessment Survey for Tokyo Chemical Industry — should be in Suppliers/TokyoChemicalIndustry/ |

### 10.5 Observations

- **Ningbo (Yingmed)** is a critical catheter supplier with COAs on file but **no initial supplier assessment form**.
- **Pathway** is the most thoroughly documented supplier with initial assessment, re-evaluations, ISO 13485 certificate, Quality Agreement, and 2 supplier audit records.
- **TCI** has the longest re-evaluation history (2021–2024).
- Most suppliers with 2024 re-evaluations suggest a systematic re-evaluation cycle.
- **No supplier CAPA records** are present in the repository (FM8-QM.SLQ015 form exists but no filled records).
- Supplier Re-Evaluation forms are from the 2024 cycle for most suppliers; 2025 re-evaluations may be pending.

---

## Section 11: Audit History Summary

| Year | Audit Type | Audit # | Scope | Key Documents | Findings/CAPA Ref |
|------|-----------|---------|-------|---------------|-------------------|
| 2022 | Internal | 22-02 (IAR-2022-01) | ISO 13485, 21 CFR 803/806 | Report, Plan, Agenda, Attendance, Certificate, Checklists | See audit report |
| 2022 | Supplier (Pathway) | 22-01 | Supplier audit | Final Report, Checklist, Plan | See audit report |
| 2023 | Internal | 23-01 (IAR-2023-01) | ISO 13485, 21 CFR 803/806 | Report, Plan, Agenda, Certificate, Checklists | See audit report |
| 2023 | Supplier (Pathway) | 23-02 | Supplier audit | Report, Certificate, Plan/Agenda, Checklist | See audit report |
| 2024 | Internal | 24-01 (IAR-2025-01) | ISO 13485, 21 CFR 803/806 | Report, Plan, Agenda, Attendance, Certificate, Checklists | Conducted Jan 2025 |
| 2025 | External (FDA) | N/A | FDA GMP inspection | Form 483 (2 observations), 483 Response, EIR, Inspectional Handout | **CAPA 2025-002, CAPA 2025-003** |

### Observations

- Internal audits conducted annually (2022, 2023, 2024) — all using DGII ISO 13485 and 21 CFR 803/806 checklists.
- The IA2024 folder confusingly contains many IA2023 duplicate files alongside the actual Jan 2025 audit documents.
- The **FDA external audit (Oct 2025) resulted in a Form 483 with 2 observations**, leading to CAPAs 2025-002 and 2025-003.
- The 483 Response is on file.
- The EIR (Establishment Inspection Report) is present and was reviewed by 11/17/2025.
- **No 2025 internal audit is scheduled/visible yet** — per the annual cycle, one would be expected.

---

## Section 12: Identified Structural Issues

### 12.1 Misplaced Files

| # | File | Current Location | Correct Location | Priority |
|---|------|-----------------|-----------------|----------|
| 1 | MR2025V1.pdf | Root | ManagementReviewMeetings/MR2025/ | High |
| 2 | MP-C.SLQ001 B Manufacturing Procedure. Suspension Processing.docx | Root | Manufacturing/C.SLQ001/ManufacturingProcedures/ | Medium (duplicate) |
| 3 | SILQ Approved Supplier List Feb 2025.docx | Root | Suppliers/ (or archive as superseded) | Medium |
| 4 | Silq Equipment Master List.xlsx | Root | Equipment/ | Low (duplicate) |
| 5 | SILQ Training Matrix.xlsx | Root | EmployeeTraining/ | Low (duplicate) |
| 6 | Equipment Requirements Form, Equip ID ST-012 - Weighing Scale.pdf | Root | Equipment/ST-012/ | Low (duplicate) |
| 7 | SAS TCI.pdf | Root | Suppliers/TokyoChemicalIndustry/ | Low |
| 8 | SO_*.pdf, 2025 Sales Orders.pdf, Packing Slips.pdf | Root | Needs a Sales/Shipping folder | Medium |
| 9 | 0000145.pdf, 0000290.pdf | Root | Unclear — needs identification | Low |

### 12.2 Duplicate Documents

| # | File | Location 1 | Location 2 | Resolution |
|---|------|-----------|-----------|------------|
| 1 | Silq Technologies Corp EIR | Audits/ root | Audits/FDA2025/ | Remove from Audits/ root |
| 2 | IA2023 files (6 files) | Audits/IA2023/ | Audits/IA2024/ | Remove duplicates from IA2024/ |
| 3 | Equipment Master List | Root | Equipment/ | Remove from root |
| 4 | Training Matrix | Root | EmployeeTraining/ | Remove from root |
| 5 | MP-C.SLQ001 B | Root | Manufacturing/C.SLQ001/ManufacturingProcedures/ | Remove from root |
| 6 | Approved Supplier List Feb 2025 | Root | Suppliers/ (Jun 2025 version is current) | Archive old version |

### 12.3 Missing Documents Referenced by Other Documents

| # | Referenced Document | Referenced By | Status |
|---|-------------------|---------------|--------|
| 1 | CAPA 2025-002 | FDA 483 Obs. 1, MR2025 | **Pending upload** |
| 2 | CAPA 2025-003 | FDA 483 Obs. 2, MR2025 | **Pending upload** |
| 3 | MR2025 Meeting Minutes | MR2025 | Not yet generated |
| 4 | MR2025/ subfolder | Convention | Does not exist |
| 5 | VV.SLQ018 | Numbering sequence | Gap — may be intentional |
| 6 | VV.SLQ027 | Numbering sequence | Gap — may be intentional |
| 7 | IQ Report for VV.SLQ026 (UV-Vis Spectrophotometer) | IQ Protocol exists | Not yet generated |

### 12.4 Naming Convention Violations

| # | Issue | Example | Impact |
|---|-------|---------|--------|
| 1 | Inconsistent DOCX extension case | QM.SLQ001 A.DOCX vs QM.SLQ002 B.docx | Minor — cosmetic |
| 2 | SP-E.SLQ numbering doesn't match ST-ID | ST-005 uses SP-E.SLQ006, ST-006 uses SP-E.SLQ007 | Moderate — confusing |
| 3 | Training record filenames concatenate multiple SOP numbers | "QM.SLQ016B -19B -20B -48A Employee Training Record" | Moderate — hard to parse |
| 4 | "PostMarketSurviellance" folder misspelling | Should be "PostMarketSurveillance" | Minor — cosmetic |
| 5 | IA2024 folder for audits conducted Jan 2025 | Could be confusing | Minor — naming convention |
| 6 | "Copied from FileHold" folder names | Equipment/ST-016, Supplies | Should extract and file properly |

### 12.5 ZIP Files That Should Be Extracted

| # | ZIP File | Location | Contents Status |
|---|----------|----------|-----------------|
| 1 | RM-0018.zip | RiskManagement/ | Not inspected — may contain critical RM docs |
| 2 | RM-0019.zip | RiskManagement/ | Not inspected |
| 3 | RM-0020.zip | RiskManagement/ | Not inspected |
| 4 | WorkOrders.zip | Manufacturing/C.SLQ001/C.SLQ001WorkOrders/ | Not inspected |
| 5 | POs.zip | Purchasing/ | Likely backup of POs folder |
| 6 | S.SLQ002.zip | Supplies/ | Not inspected |
| 7 | SLQ007.zip | Supplies/ | Not inspected |
| 8 | S.SLQ008.zip | Supplies/ | Not inspected |
| 9 | S.SLQ009.zip | Supplies/ | Not inspected |
| 10 | S.SLQ011.zip | Supplies/ | Not inspected |
| 11 | L.SLQ005.zip | Manufacturing/C.SLQ001/Specifications/ | Not inspected |
| 12 | FDARegistration.zip | RegulatoryStandards&Approvals/FDARegistration/ | Not inspected |
| 13 | Copied from FileHold...zip | Supplies/, Equipment/ST-016/ | Not inspected |

### 12.6 Incomplete DHR Packages

- Suspension lots 2209-01-1 and 2209-01-2 lack standalone DHR compilation documents (have individual components).
- Suspension lots 2502-01-1 and 2502-01-2 also lack standalone DHR compilations.
- All ClearTract lots appear complete with DHR + QC results.

### 12.7 Employees Without Complete Training Coverage

- **Na He** — missing QSR 2022 annual training record.
- Training coverage for QM.SLQ051 (Environmental Monitoring) is not evident for most employees.
- Training for QM.SLQ032 (Software Validation) is not evident for any employee.
- Training for QM.SLQ037 (Quality Objectives) is not evident as a separate record.
- Training for QM.SLQ038 (Managing Regulatory Inspections) is not evident for most employees.

---

## Section 13: Summary Statistics Table

| Metric | Count |
|--------|-------|
| Total QMS Documents (all subsystems + root) | ~986 |
| SOPs/WIs (QM.SLQ series) | 46 |
| Forms/Templates/Travelers | 64 (41 Forms + 22 Templates + 1 Traveler) |
| Records (DHRs, Training, Inspections) | ~350+ |
| Specifications (SP-, L.SLQ, BOM, PS) | ~55 |
| Reports (VV, QC, Audit) | ~45 |
| Regulatory Submissions (510(k) files) | 28 |
| Risk Management Documents | 6 (3 ZIP, 3 PDF) |
| Employees with Training Folders | 7 |
| Job Descriptions on File | 9 |
| Product SKUs with DMRs | 3 (SLQ-211410SPT, SLQ-211610SPT, SLQ-211810SPT) |
| Suspension Lots with DHRs | 6 (2209-01-1, 2209-01-2, 2302-01-1, 2302-01-2, 2502-01-1, 2502-01-2) |
| Catheter Lots with DHRs | 7 (across 3 SKUs) |
| Product Complaints on File | 13 (PCF 2021001 – PCF 2025001) |
| eMDR Submissions on File | 2 (SilqeMDR001, SilqeMDR002) |
| Purchase Orders on File | ~145 (PO 0000001 – PO 0000175) |
| Suppliers with Assessment Files | 22 (including Supplier Assessment Schedules) |
| Equipment Items Documented | 16 (ST-001 – ST-016) |
| 510(k) Clearances | 3 (K192034, K221625, K222118) |
| Internal Audits Completed | 3 (2022, 2023, 2024) |
| External Audits (FDA) | 1 (2025) |
| CAPAs on File | 1 completed (CAPA001); 2 pending upload (2025-002, 2025-003) |
| NCMRs on File | 1 (NCMR-0001) |
| Management Reviews Completed | 4 (2022, 2023, 2024, 2025) |
| Clinical Studies | 1 (STC-001) with 12 CRF types |
| ZIP Files Requiring Extraction | 13 |
| Identified Misplaced Files | 9 |
| Identified Duplicate Files | 6 instances |

---

*End of QMS Document Inventory & Structure Report*  
*This document is intended for use as input to the ISO 13485:2016 / 21 CFR 820 (QMSR) gap analysis.*
